Operator comments,Building ID,Report Time
Follow confined Space Entry Procedure's as applicable,36-000,2019-10-21 17:21
Charge system to mid point,36-000,2019-10-21 17:21
Blow down tank using bottom blowdown valve (a change in water level should be seen),36-000,2019-10-21 17:21
Blowdown sight glass,36-000,2019-10-21 17:21
Schedule outage with operating personnel,36-000,2019-10-21 17:21
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:21
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-10-21 17:21
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-10-21 17:21
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-10-21 17:21
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-10-21 17:21
Safety Guards:  ensure they are in place and secure,36-000,2019-10-21 17:21
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-10-21 17:21
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-10-21 17:21
Electrical connections:  for wear,36-000,2019-10-21 17:21
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-10-21 17:21
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-10-21 17:21
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-10-21 17:21
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-10-21 17:21
Clean any ductwork reachable as well as any grates or covers,36-000,2019-10-21 17:21
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-10-21 17:21
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-10-21 17:21
End lock-out and power up unit.,36-000,2019-10-21 17:21
"Check for proper operation, unusual noise or vibration",36-000,2019-10-21 17:21
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-10-21 17:21
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-10-21 17:21
Remove materials and waste products,36-000,2019-10-21 17:21
Schedule outage with operating personnel,36-000,2019-10-21 17:21
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:21
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-10-21 17:21
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-10-21 17:21
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-10-21 17:21
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-10-21 17:21
Safety Guards:  ensure they are in place and secure,36-000,2019-10-21 17:21
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-10-21 17:21
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-10-21 17:21
Electrical connections:  for wear,36-000,2019-10-21 17:21
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-10-21 17:21
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-10-21 17:21
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-10-21 17:21
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-10-21 17:21
Clean any ductwork reachable as well as any grates or covers,36-000,2019-10-21 17:21
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-10-21 17:21
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-10-21 17:21
End lock-out and power up unit.,36-000,2019-10-21 17:21
"Check for proper operation, unusual noise or vibration",36-000,2019-10-21 17:21
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-10-21 17:21
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-10-21 17:21
Remove materials and waste products,36-000,2019-10-21 17:21
"Fan, Exhaust - Quarterly",36-000,2019-10-21 17:22
"Fan, Exhaust - Quarterly",36-000,2019-10-21 17:22
"Fan, Exhaust - Quarterly",36-000,2019-10-21 17:22
Fan - Quarterly,09-000,2019-10-21 17:22
Tank - Quarterly,09-000,2019-10-21 17:22
Schedule outage with operating personnel,36-000,2019-10-21 17:22
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:22
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-10-21 17:22
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-10-21 17:22
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-10-21 17:22
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-10-21 17:22
Safety Guards:  ensure they are in place and secure,36-000,2019-10-21 17:22
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-10-21 17:22
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-10-21 17:22
Electrical connections:  for wear,36-000,2019-10-21 17:22
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-10-21 17:22
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-10-21 17:22
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-10-21 17:22
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-10-21 17:22
Clean any ductwork reachable as well as any grates or covers,36-000,2019-10-21 17:22
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-10-21 17:22
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-10-21 17:22
End lock-out and power up unit.,36-000,2019-10-21 17:22
"Check for proper operation, unusual noise or vibration",36-000,2019-10-21 17:22
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-10-21 17:22
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-10-21 17:22
Remove materials and waste products,36-000,2019-10-21 17:22
Schedule outage with operating personnel,36-000,2019-10-21 17:22
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:22
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-10-21 17:22
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-10-21 17:22
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-10-21 17:22
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-10-21 17:22
Safety Guards:  ensure they are in place and secure,36-000,2019-10-21 17:22
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-10-21 17:22
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-10-21 17:22
Electrical connections:  for wear,36-000,2019-10-21 17:22
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-10-21 17:22
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-10-21 17:22
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-10-21 17:22
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-10-21 17:22
Clean any ductwork reachable as well as any grates or covers,36-000,2019-10-21 17:22
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-10-21 17:22
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-10-21 17:22
End lock-out and power up unit.,36-000,2019-10-21 17:22
"Check for proper operation, unusual noise or vibration",36-000,2019-10-21 17:22
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-10-21 17:22
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-10-21 17:22
Remove materials and waste products,36-000,2019-10-21 17:22
Schedule outage with operating personnel,36-000,2019-10-21 17:22
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:22
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-10-21 17:22
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-10-21 17:22
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-10-21 17:22
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-10-21 17:22
Safety Guards:  ensure they are in place and secure,36-000,2019-10-21 17:22
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-10-21 17:22
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-10-21 17:22
Electrical connections:  for wear,36-000,2019-10-21 17:22
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-10-21 17:22
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-10-21 17:22
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-10-21 17:22
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-10-21 17:22
Clean any ductwork reachable as well as any grates or covers,36-000,2019-10-21 17:22
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-10-21 17:22
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-10-21 17:22
End lock-out and power up unit.,36-000,2019-10-21 17:22
"Check for proper operation, unusual noise or vibration",36-000,2019-10-21 17:22
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-10-21 17:22
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-10-21 17:22
Remove materials and waste products,36-000,2019-10-21 17:22
Schedule outage with operating personnel,09-000,2019-10-21 17:22
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:22
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:22
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:22
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:22
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:22
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:22
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:22
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:22
Electrical connections:  for wear,09-000,2019-10-21 17:22
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:22
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:22
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:22
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:22
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:22
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:22
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:22
End lock-out and power up unit.,09-000,2019-10-21 17:22
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:22
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:22
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:22
Remove materials and waste products,09-000,2019-10-21 17:22
Follow confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:22
Charge system to mid point,09-000,2019-10-21 17:22
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-10-21 17:22
Blowdown sight glass,09-000,2019-10-21 17:22
"Fan, Exhaust - Quarterly",09-000,2019-10-21 17:23
"Fan, Exhaust - Quarterly",09-000,2019-10-21 17:23
Coil - Quarterly,09-000,2019-10-21 17:23
Coil - Quarterly,09-000,2019-10-21 17:23
Tank - Quarterly,09-000,2019-10-21 17:23
Schedule outage with operating personnel,09-000,2019-10-21 17:23
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:23
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:23
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:23
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:23
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:23
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:23
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:23
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:23
Electrical connections:  for wear,09-000,2019-10-21 17:23
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:23
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:23
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:23
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:23
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:23
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:23
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:23
End lock-out and power up unit.,09-000,2019-10-21 17:23
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:23
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:23
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:23
Remove materials and waste products,09-000,2019-10-21 17:23
Schedule outage with operating personnel,09-000,2019-10-21 17:23
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:23
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:23
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:23
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:23
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:23
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:23
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:23
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:23
Electrical connections:  for wear,09-000,2019-10-21 17:23
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:23
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:23
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:23
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:23
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:23
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:23
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:23
End lock-out and power up unit.,09-000,2019-10-21 17:23
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:23
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:23
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:23
Remove materials and waste products,09-000,2019-10-21 17:23
Schedule outage with operating personnel,09-000,2019-10-21 17:23
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:23
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:23
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:23
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:23
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:23
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:23
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:23
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:23
Electrical connections:  for wear,09-000,2019-10-21 17:23
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:23
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:23
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:23
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:23
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:23
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:23
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:23
End lock-out and power up unit.,09-000,2019-10-21 17:23
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:23
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:23
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:23
Remove materials and waste products,09-000,2019-10-21 17:23
"Schedule outage with operating personnel, if necessary",09-000,2019-10-21 17:23
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:23
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",09-000,2019-10-21 17:23
Inspect drain pan,09-000,2019-10-21 17:23
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",09-000,2019-10-21 17:23
Check motor:  check temperature and vibration of bearings,09-000,2019-10-21 17:23
"Check flow valve, if present, for calibration, leaks and proper operation",09-000,2019-10-21 17:23
Ensure switch is set in correct season,09-000,2019-10-21 17:23
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",09-000,2019-10-21 17:23
"If unit is a space heater, lubricate motor",09-000,2019-10-21 17:23
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",09-000,2019-10-21 17:23
"Change filter and ensure proper flow direction, date filter",09-000,2019-10-21 17:23
"If permanent filter, wash, if worn, replace",09-000,2019-10-21 17:23
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",09-000,2019-10-21 17:23
Check thermostat for proper operation,09-000,2019-10-21 17:23
"If electric, check operation, ensure it runs and is secure to the wall",09-000,2019-10-21 17:23
Inspect control valve operation,09-000,2019-10-21 17:23
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",09-000,2019-10-21 17:23
Remove materials and waste products,09-000,2019-10-21 17:23
Follow confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:23
Charge system to mid point,09-000,2019-10-21 17:23
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-10-21 17:23
Blowdown sight glass,09-000,2019-10-21 17:23
Tank - Quarterly,09-000,2019-10-21 17:24
Tank - Quarterly,09-000,2019-10-21 17:24
"Fan, Exhaust - Quarterly",09-000,2019-10-21 17:24
"Fan, Exhaust - Quarterly",36-000,2019-10-21 17:24
Tank - Quarterly,36-000,2019-10-21 17:24
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-21 17:24
Schedule outage with operating personnel if necessary,09-000,2019-10-21 17:24
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:24
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:24
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-21 17:24
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-21 17:24
Inspect slab or pit for any obstruction and remove,09-000,2019-10-21 17:24
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-21 17:24
Check pump coupling for wear and replace as needed,09-000,2019-10-21 17:24
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-21 17:24
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-21 17:24
Check shaft sleeves for wear,09-000,2019-10-21 17:24
Check pump flow and ensure proper directional flow,09-000,2019-10-21 17:24
Check electrical connections for wear and loose connections,09-000,2019-10-21 17:24
Check panel and verify proper identification and labels are present,09-000,2019-10-21 17:24
Check vents for dirt and clean as required,09-000,2019-10-21 17:24
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-21 17:24
Clean strainers,09-000,2019-10-21 17:24
Clean connections and tighten all,09-000,2019-10-21 17:24
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-21 17:24
End lock-out and power up unit,09-000,2019-10-21 17:24
Observe any improper noise or vibration,09-000,2019-10-21 17:24
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-21 17:24
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-21 17:24
Clean up any water and remove refule,09-000,2019-10-21 17:24
Follow confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:24
Charge system to mid point,09-000,2019-10-21 17:24
Blow down tank using bottom blowdown valve (a change in water level should be seen),09-000,2019-10-21 17:24
Blowdown sight glass,09-000,2019-10-21 17:24
Schedule outage with operating personnel,09-000,2019-10-21 17:24
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:24
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:24
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:24
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:24
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:24
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:24
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:24
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:24
Electrical connections:  for wear,09-000,2019-10-21 17:24
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:24
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:24
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:24
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:24
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:24
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:24
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:24
End lock-out and power up unit.,09-000,2019-10-21 17:24
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:24
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:24
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:24
Remove materials and waste products,09-000,2019-10-21 17:24
Schedule outage with operating personnel,36-000,2019-10-21 17:24
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:24
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-10-21 17:24
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-10-21 17:24
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-10-21 17:24
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-10-21 17:24
Safety Guards:  ensure they are in place and secure,36-000,2019-10-21 17:24
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-10-21 17:24
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-10-21 17:24
Electrical connections:  for wear,36-000,2019-10-21 17:24
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-10-21 17:24
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-10-21 17:24
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-10-21 17:24
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-10-21 17:24
Clean any ductwork reachable as well as any grates or covers,36-000,2019-10-21 17:24
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-10-21 17:24
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-10-21 17:24
End lock-out and power up unit.,36-000,2019-10-21 17:24
"Check for proper operation, unusual noise or vibration",36-000,2019-10-21 17:24
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-10-21 17:24
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-10-21 17:24
Remove materials and waste products,36-000,2019-10-21 17:24
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",36-000,2019-10-21 17:24
"Fan, Exhaust - Quarterly",36-000,2019-10-21 17:25
Coil - Quarterly,36-000,2019-10-21 17:25
Coil - Quarterly,36-000,2019-10-21 17:25
Coil - Quarterly,36-000,2019-10-21 17:25
Check the following Safety Interlocks:,36-000,2019-10-21 17:25
"Check operation of boiler, confirm temperatures and pressures against design",36-000,2019-10-21 17:25
"Inspect boiler and burner operation, adjust as required",36-000,2019-10-21 17:25
Test low water cutoff and pressure relief operation,36-000,2019-10-21 17:25
Blow down and test low water cutoff and feed controls,36-000,2019-10-21 17:25
Inspect system for water or fuel leaks,36-000,2019-10-21 17:25
Check sequence and operation of flame safeguard control,36-000,2019-10-21 17:25
Check setting and test operating and limit controls,36-000,2019-10-21 17:25
Check operation of modulating motor,36-000,2019-10-21 17:25
Check and test boiler Blowdown valve,36-000,2019-10-21 17:25
Lubricate motor and shaft bearings as required,36-000,2019-10-21 17:25
Check for proper supply of outside air,36-000,2019-10-21 17:25
Inspect system expansion tank for proper level and charge,36-000,2019-10-21 17:25
Schedule outage with operating personnel,36-000,2019-10-21 17:25
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:25
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-10-21 17:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-10-21 17:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-10-21 17:25
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-10-21 17:25
Safety Guards:  ensure they are in place and secure,36-000,2019-10-21 17:25
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-10-21 17:25
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-10-21 17:25
Electrical connections:  for wear,36-000,2019-10-21 17:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-10-21 17:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-10-21 17:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-10-21 17:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-10-21 17:25
Clean any ductwork reachable as well as any grates or covers,36-000,2019-10-21 17:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-10-21 17:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-10-21 17:25
End lock-out and power up unit.,36-000,2019-10-21 17:25
"Check for proper operation, unusual noise or vibration",36-000,2019-10-21 17:25
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-10-21 17:25
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-10-21 17:25
Remove materials and waste products,36-000,2019-10-21 17:25
"Schedule outage with operating personnel, if necessary",36-000,2019-10-21 17:25
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:25
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",36-000,2019-10-21 17:25
Inspect drain pan,36-000,2019-10-21 17:25
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",36-000,2019-10-21 17:25
Check motor:  check temperature and vibration of bearings,36-000,2019-10-21 17:25
"Check flow valve, if present, for calibration, leaks and proper operation",36-000,2019-10-21 17:25
Ensure switch is set in correct season,36-000,2019-10-21 17:25
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",36-000,2019-10-21 17:25
"If unit is a space heater, lubricate motor",36-000,2019-10-21 17:25
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",36-000,2019-10-21 17:25
"Change filter and ensure proper flow direction, date filter",36-000,2019-10-21 17:25
"If permanent filter, wash, if worn, replace",36-000,2019-10-21 17:25
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",36-000,2019-10-21 17:25
Check thermostat for proper operation,36-000,2019-10-21 17:25
"If electric, check operation, ensure it runs and is secure to the wall",36-000,2019-10-21 17:25
Inspect control valve operation,36-000,2019-10-21 17:25
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",36-000,2019-10-21 17:25
Remove materials and waste products,36-000,2019-10-21 17:25
"Schedule outage with operating personnel, if necessary",36-000,2019-10-21 17:25
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:25
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",36-000,2019-10-21 17:25
Inspect drain pan,36-000,2019-10-21 17:25
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",36-000,2019-10-21 17:25
Check motor:  check temperature and vibration of bearings,36-000,2019-10-21 17:25
"Check flow valve, if present, for calibration, leaks and proper operation",36-000,2019-10-21 17:25
Ensure switch is set in correct season,36-000,2019-10-21 17:25
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",36-000,2019-10-21 17:25
"If unit is a space heater, lubricate motor",36-000,2019-10-21 17:25
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",36-000,2019-10-21 17:25
"Change filter and ensure proper flow direction, date filter",36-000,2019-10-21 17:25
"If permanent filter, wash, if worn, replace",36-000,2019-10-21 17:25
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",36-000,2019-10-21 17:25
Check thermostat for proper operation,36-000,2019-10-21 17:25
"If electric, check operation, ensure it runs and is secure to the wall",36-000,2019-10-21 17:25
Inspect control valve operation,36-000,2019-10-21 17:25
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",36-000,2019-10-21 17:25
Remove materials and waste products,36-000,2019-10-21 17:25
"Schedule outage with operating personnel, if necessary",36-000,2019-10-21 17:25
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:25
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",36-000,2019-10-21 17:25
Inspect drain pan,36-000,2019-10-21 17:25
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",36-000,2019-10-21 17:25
Check motor:  check temperature and vibration of bearings,36-000,2019-10-21 17:25
"Check flow valve, if present, for calibration, leaks and proper operation",36-000,2019-10-21 17:25
Ensure switch is set in correct season,36-000,2019-10-21 17:25
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",36-000,2019-10-21 17:25
"If unit is a space heater, lubricate motor",36-000,2019-10-21 17:25
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",36-000,2019-10-21 17:25
"Change filter and ensure proper flow direction, date filter",36-000,2019-10-21 17:25
"If permanent filter, wash, if worn, replace",36-000,2019-10-21 17:25
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",36-000,2019-10-21 17:25
Check thermostat for proper operation,36-000,2019-10-21 17:25
"If electric, check operation, ensure it runs and is secure to the wall",36-000,2019-10-21 17:25
Inspect control valve operation,36-000,2019-10-21 17:25
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",36-000,2019-10-21 17:25
Remove materials and waste products,36-000,2019-10-21 17:25
Coil - Quarterly,36-000,2019-10-21 17:26
Coil - Quarterly,36-000,2019-10-21 17:26
"Fan, Exhaust - Quarterly",36-000,2019-10-21 17:26
Tank - Quarterly,36-000,2019-10-21 17:26
Tank - Quarterly,36-000,2019-10-21 17:26
Tank - Quarterly,36-000,2019-10-21 17:26
"Schedule outage with operating personnel, if necessary",36-000,2019-10-21 17:26
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:26
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",36-000,2019-10-21 17:26
Inspect drain pan,36-000,2019-10-21 17:26
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",36-000,2019-10-21 17:26
Check motor:  check temperature and vibration of bearings,36-000,2019-10-21 17:26
"Check flow valve, if present, for calibration, leaks and proper operation",36-000,2019-10-21 17:26
Ensure switch is set in correct season,36-000,2019-10-21 17:26
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",36-000,2019-10-21 17:26
"If unit is a space heater, lubricate motor",36-000,2019-10-21 17:26
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",36-000,2019-10-21 17:26
"Change filter and ensure proper flow direction, date filter",36-000,2019-10-21 17:26
"If permanent filter, wash, if worn, replace",36-000,2019-10-21 17:26
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",36-000,2019-10-21 17:26
Check thermostat for proper operation,36-000,2019-10-21 17:26
"If electric, check operation, ensure it runs and is secure to the wall",36-000,2019-10-21 17:26
Inspect control valve operation,36-000,2019-10-21 17:26
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",36-000,2019-10-21 17:26
Remove materials and waste products,36-000,2019-10-21 17:26
"Schedule outage with operating personnel, if necessary",36-000,2019-10-21 17:26
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:26
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",36-000,2019-10-21 17:26
Inspect drain pan,36-000,2019-10-21 17:26
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",36-000,2019-10-21 17:26
Check motor:  check temperature and vibration of bearings,36-000,2019-10-21 17:26
"Check flow valve, if present, for calibration, leaks and proper operation",36-000,2019-10-21 17:26
Ensure switch is set in correct season,36-000,2019-10-21 17:26
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",36-000,2019-10-21 17:26
"If unit is a space heater, lubricate motor",36-000,2019-10-21 17:26
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",36-000,2019-10-21 17:26
"Change filter and ensure proper flow direction, date filter",36-000,2019-10-21 17:26
"If permanent filter, wash, if worn, replace",36-000,2019-10-21 17:26
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",36-000,2019-10-21 17:26
Check thermostat for proper operation,36-000,2019-10-21 17:26
"If electric, check operation, ensure it runs and is secure to the wall",36-000,2019-10-21 17:26
Inspect control valve operation,36-000,2019-10-21 17:26
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",36-000,2019-10-21 17:26
Remove materials and waste products,36-000,2019-10-21 17:26
Schedule outage with operating personnel,36-000,2019-10-21 17:26
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:26
"INSPECT:  motor, check temperature and vibration of bearings",36-000,2019-10-21 17:26
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",36-000,2019-10-21 17:26
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",36-000,2019-10-21 17:26
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-10-21 17:26
Safety Guards:  ensure they are in place and secure,36-000,2019-10-21 17:26
"Heating Element:  if applicable, check for signs of breakage and heat",36-000,2019-10-21 17:26
"Coils and piping:  if applicable, check for signs of leakage",36-000,2019-10-21 17:26
Electrical connections:  for wear,36-000,2019-10-21 17:26
"Points of contact:  check condition of contacts for wear, pitting and alignment",36-000,2019-10-21 17:26
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",36-000,2019-10-21 17:26
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",36-000,2019-10-21 17:26
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",36-000,2019-10-21 17:26
Clean any ductwork reachable as well as any grates or covers,36-000,2019-10-21 17:26
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",36-000,2019-10-21 17:26
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",36-000,2019-10-21 17:26
End lock-out and power up unit.,36-000,2019-10-21 17:26
"Check for proper operation, unusual noise or vibration",36-000,2019-10-21 17:26
"Check that drive safety guards are in place, check thermostat for proper operation",36-000,2019-10-21 17:26
"Visually inspect piping and ductwork supports, if applicable",36-000,2019-10-21 17:26
Remove materials and waste products,36-000,2019-10-21 17:26
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,36-000,2019-10-21 17:26
Schedule outage with operating personnel if necessary,36-000,2019-10-21 17:26
"De-energize, tag and lock out circuit",36-000,2019-10-21 17:26
Follow Confined Space Entry Procedure's as applicable,36-000,2019-10-21 17:26
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",36-000,2019-10-21 17:26
"Check operation of floats, if present, and inspect for build-up.",36-000,2019-10-21 17:26
Inspect slab or pit for any obstruction and remove,36-000,2019-10-21 17:26
"Pump strainer:  for dirt and blockages, remove as necessary",36-000,2019-10-21 17:26
Check pump coupling for wear and replace as needed,36-000,2019-10-21 17:26
"Check mechanical seals for wear and leaks, replace as needed",36-000,2019-10-21 17:26
Packing glands:  verify drip to ensure shaft cooling,36-000,2019-10-21 17:26
Check shaft sleeves for wear,36-000,2019-10-21 17:26
Check pump flow and ensure proper directional flow,36-000,2019-10-21 17:26
Check electrical connections for wear and loose connections,36-000,2019-10-21 17:26
Check panel and verify proper identification and labels are present,36-000,2019-10-21 17:26
Check vents for dirt and clean as required,36-000,2019-10-21 17:26
"Clean exterior including all casing, shaft and nipples",36-000,2019-10-21 17:26
Clean strainers,36-000,2019-10-21 17:26
Clean connections and tighten all,36-000,2019-10-21 17:26
"Grease pump and motor as needed, check pump alignment to motor",36-000,2019-10-21 17:26
End lock-out and power up unit,36-000,2019-10-21 17:26
Observe any improper noise or vibration,36-000,2019-10-21 17:26
Check gauges for proper function.  Compare readings with original suction/discharge pressure,36-000,2019-10-21 17:26
Contact FMP Service Desk and inform unit back in operation,36-000,2019-10-21 17:26
Clean up any water and remove refule,36-000,2019-10-21 17:26
Follow confined Space Entry Procedure's as applicable,36-000,2019-10-21 17:26
Charge system to mid point,36-000,2019-10-21 17:26
Blow down tank using bottom blowdown valve (a change in water level should be seen),36-000,2019-10-21 17:26
Blowdown sight glass,36-000,2019-10-21 17:26
Tank - Quarterly,36-000,2019-10-21 17:27
"Fan, Exhaust - Quarterly",08-000,2019-10-21 17:27
"Fan, Exhaust - Quarterly",08-000,2019-10-21 17:27
"Fan, Exhaust - Quarterly",08-000,2019-10-21 17:27
"Fan, Exhaust - Quarterly",08-000,2019-10-21 17:27
"Fan, Exhaust - Quarterly",08-000,2019-10-21 17:27
Follow confined Space Entry Procedure's as applicable,36-000,2019-10-21 17:27
Charge system to mid point,36-000,2019-10-21 17:27
Blow down tank using bottom blowdown valve (a change in water level should be seen),36-000,2019-10-21 17:27
Blowdown sight glass,36-000,2019-10-21 17:27
Follow confined Space Entry Procedure's as applicable,36-000,2019-10-21 17:27
Charge system to mid point,36-000,2019-10-21 17:27
Blow down tank using bottom blowdown valve (a change in water level should be seen),36-000,2019-10-21 17:27
Blowdown sight glass,36-000,2019-10-21 17:27
Schedule outage with operating personnel,08-000,2019-10-21 17:27
"De-energize, tag and lock out circuit",08-000,2019-10-21 17:27
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-10-21 17:27
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-10-21 17:27
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-10-21 17:27
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-10-21 17:27
Safety Guards:  ensure they are in place and secure,08-000,2019-10-21 17:27
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-10-21 17:27
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-10-21 17:27
Electrical connections:  for wear,08-000,2019-10-21 17:27
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-10-21 17:27
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-10-21 17:27
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-10-21 17:27
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-10-21 17:27
Clean any ductwork reachable as well as any grates or covers,08-000,2019-10-21 17:27
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-10-21 17:27
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-10-21 17:27
End lock-out and power up unit.,08-000,2019-10-21 17:27
"Check for proper operation, unusual noise or vibration",08-000,2019-10-21 17:27
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-10-21 17:27
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-10-21 17:27
Remove materials and waste products,08-000,2019-10-21 17:27
Schedule outage with operating personnel,08-000,2019-10-21 17:27
"De-energize, tag and lock out circuit",08-000,2019-10-21 17:27
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-10-21 17:27
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-10-21 17:27
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-10-21 17:27
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-10-21 17:27
Safety Guards:  ensure they are in place and secure,08-000,2019-10-21 17:27
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-10-21 17:27
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-10-21 17:27
Electrical connections:  for wear,08-000,2019-10-21 17:27
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-10-21 17:27
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-10-21 17:27
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-10-21 17:27
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-10-21 17:27
Clean any ductwork reachable as well as any grates or covers,08-000,2019-10-21 17:27
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-10-21 17:27
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-10-21 17:27
End lock-out and power up unit.,08-000,2019-10-21 17:27
"Check for proper operation, unusual noise or vibration",08-000,2019-10-21 17:27
