Operator comments,Building ID,Report Time
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-10-21 17:27
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-10-21 17:27
Remove materials and waste products,08-000,2019-10-21 17:27
Schedule outage with operating personnel,08-000,2019-10-21 17:27
"De-energize, tag and lock out circuit",08-000,2019-10-21 17:27
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-10-21 17:27
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-10-21 17:27
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-10-21 17:27
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-10-21 17:27
Safety Guards:  ensure they are in place and secure,08-000,2019-10-21 17:27
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-10-21 17:27
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-10-21 17:27
Electrical connections:  for wear,08-000,2019-10-21 17:27
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-10-21 17:27
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-10-21 17:27
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-10-21 17:27
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-10-21 17:27
Clean any ductwork reachable as well as any grates or covers,08-000,2019-10-21 17:27
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-10-21 17:27
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-10-21 17:27
End lock-out and power up unit.,08-000,2019-10-21 17:27
"Check for proper operation, unusual noise or vibration",08-000,2019-10-21 17:27
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-10-21 17:27
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-10-21 17:27
Remove materials and waste products,08-000,2019-10-21 17:27
Schedule outage with operating personnel,08-000,2019-10-21 17:27
"De-energize, tag and lock out circuit",08-000,2019-10-21 17:27
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-10-21 17:27
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-10-21 17:27
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-10-21 17:27
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-10-21 17:27
Safety Guards:  ensure they are in place and secure,08-000,2019-10-21 17:27
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-10-21 17:27
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-10-21 17:27
Electrical connections:  for wear,08-000,2019-10-21 17:27
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-10-21 17:27
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-10-21 17:27
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-10-21 17:27
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-10-21 17:27
Clean any ductwork reachable as well as any grates or covers,08-000,2019-10-21 17:27
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-10-21 17:27
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-10-21 17:27
End lock-out and power up unit.,08-000,2019-10-21 17:27
"Check for proper operation, unusual noise or vibration",08-000,2019-10-21 17:27
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-10-21 17:27
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-10-21 17:27
Remove materials and waste products,08-000,2019-10-21 17:27
Schedule outage with operating personnel,08-000,2019-10-21 17:27
"De-energize, tag and lock out circuit",08-000,2019-10-21 17:27
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-10-21 17:27
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-10-21 17:27
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-10-21 17:27
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-10-21 17:27
Safety Guards:  ensure they are in place and secure,08-000,2019-10-21 17:27
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-10-21 17:27
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-10-21 17:27
Electrical connections:  for wear,08-000,2019-10-21 17:27
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-10-21 17:27
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-10-21 17:27
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-10-21 17:27
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-10-21 17:27
Clean any ductwork reachable as well as any grates or covers,08-000,2019-10-21 17:27
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-10-21 17:27
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-10-21 17:27
End lock-out and power up unit.,08-000,2019-10-21 17:27
"Check for proper operation, unusual noise or vibration",08-000,2019-10-21 17:27
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-10-21 17:27
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-10-21 17:27
Remove materials and waste products,08-000,2019-10-21 17:27
"Fan, Exhaust - Quarterly",08-000,2019-10-21 17:28
Condensor - Quarterly,08-ROOF,2019-10-21 17:28
Heater - Quarterly,08-000,2019-10-21 17:28
Tank - Quarterly,08-000,2019-10-21 17:28
Fan - Quarterly,08-000,2019-10-21 17:28
Schedule outage with operating personnel,08-000,2019-10-21 17:28
"De-energize, tag and lock out circuit",08-000,2019-10-21 17:28
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-10-21 17:28
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-10-21 17:28
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-10-21 17:28
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-10-21 17:28
Safety Guards:  ensure they are in place and secure,08-000,2019-10-21 17:28
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-10-21 17:28
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-10-21 17:28
Electrical connections:  for wear,08-000,2019-10-21 17:28
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-10-21 17:28
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-10-21 17:28
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-10-21 17:28
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-10-21 17:28
Clean any ductwork reachable as well as any grates or covers,08-000,2019-10-21 17:28
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-10-21 17:28
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-10-21 17:28
End lock-out and power up unit.,08-000,2019-10-21 17:28
"Check for proper operation, unusual noise or vibration",08-000,2019-10-21 17:28
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-10-21 17:28
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-10-21 17:28
Remove materials and waste products,08-000,2019-10-21 17:28
Schedule outage with operating personnel,08-ROOF,2019-10-21 17:28
"De-energize, tag and lock out circuit.",08-ROOF,2019-10-21 17:28
Dry Cooler CHECK POINTS:  Remove debris from air screen and clean underneath unit.,08-ROOF,2019-10-21 17:28
Pressure wash coil with coil cleaning solution.,08-ROOF,2019-10-21 17:28
Straighten fin tubes with fin comb.,08-ROOF,2019-10-21 17:28
Check electrical connections for tightness.,08-ROOF,2019-10-21 17:28
Check mounting for tightness.,08-ROOF,2019-10-21 17:28
Check for corrosion.  Clean and treat with rust inhibitor and touch up paint as needed.,08-ROOF,2019-10-21 17:28
"Motors and Fans CHECK POINTS:  Inspect pulleys, belts, couplings, etc.; adjust tension",08-ROOF,2019-10-21 17:28
Perform required lubrication and remove old or excess lubricant.,08-ROOF,2019-10-21 17:28
Clean motor with vacuum or low pressure air (less than 40 psi).  Check for obstructions,08-ROOF,2019-10-21 17:28
"Clean, test, and inspect sight glasses, valves, fittings, drains, and controls.",08-ROOF,2019-10-21 17:28
Check antifreeze level with hydrometer and add glycol base antifreeze as required,08-ROOF,2019-10-21 17:28
"Electrical Controls CHECK POINTS:  Visually inspect for broken parts, contact arcing,",08-ROOF,2019-10-21 17:28
Check motor name plate for current rating and controller manufacturer's recommended,08-ROOF,2019-10-21 17:28
Review asset information provided and add or correct information on workorder where necessary,08-ROOF,2019-10-21 17:28
"Schedule outage with operating personnel, if necessary",08-000,2019-10-21 17:28
"De-energize, tag and lock out circuit",08-000,2019-10-21 17:28
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",08-000,2019-10-21 17:28
Inspect drain pan,08-000,2019-10-21 17:28
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",08-000,2019-10-21 17:28
Check motor:  check temperature and vibration of bearings,08-000,2019-10-21 17:28
"Check flow valve, if present, for calibration, leaks and proper operation",08-000,2019-10-21 17:28
Ensure switch is set in correct season,08-000,2019-10-21 17:28
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",08-000,2019-10-21 17:28
"If unit is a space heater, lubricate motor",08-000,2019-10-21 17:28
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",08-000,2019-10-21 17:28
"Change filter and ensure proper flow direction, date filter",08-000,2019-10-21 17:28
"If permanent filter, wash, if worn, replace",08-000,2019-10-21 17:28
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",08-000,2019-10-21 17:28
Check thermostat for proper operation,08-000,2019-10-21 17:28
"If electric, check operation, ensure it runs and is secure to the wall",08-000,2019-10-21 17:28
Inspect control valve operation,08-000,2019-10-21 17:28
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",08-000,2019-10-21 17:28
Remove materials and waste products,08-000,2019-10-21 17:28
Follow confined Space Entry Procedure's as applicable,08-000,2019-10-21 17:28
Charge system to mid point,08-000,2019-10-21 17:28
Blow down tank using bottom blowdown valve (a change in water level should be seen),08-000,2019-10-21 17:28
Blowdown sight glass,08-000,2019-10-21 17:28
Schedule outage with operating personnel,08-000,2019-10-21 17:28
"De-energize, tag and lock out circuit",08-000,2019-10-21 17:28
"INSPECT:  motor, check temperature and vibration of bearings",08-000,2019-10-21 17:28
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",08-000,2019-10-21 17:28
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",08-000,2019-10-21 17:28
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-10-21 17:28
Safety Guards:  ensure they are in place and secure,08-000,2019-10-21 17:28
"Heating Element:  if applicable, check for signs of breakage and heat",08-000,2019-10-21 17:28
"Coils and piping:  if applicable, check for signs of leakage",08-000,2019-10-21 17:28
Electrical connections:  for wear,08-000,2019-10-21 17:28
"Points of contact:  check condition of contacts for wear, pitting and alignment",08-000,2019-10-21 17:28
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",08-000,2019-10-21 17:28
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",08-000,2019-10-21 17:28
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",08-000,2019-10-21 17:28
Clean any ductwork reachable as well as any grates or covers,08-000,2019-10-21 17:28
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",08-000,2019-10-21 17:28
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",08-000,2019-10-21 17:28
End lock-out and power up unit.,08-000,2019-10-21 17:28
"Check for proper operation, unusual noise or vibration",08-000,2019-10-21 17:28
"Check that drive safety guards are in place, check thermostat for proper operation",08-000,2019-10-21 17:28
"Visually inspect piping and ductwork supports, if applicable",08-000,2019-10-21 17:28
Remove materials and waste products,08-000,2019-10-21 17:28
Coil - Quarterly,39-000,2019-10-21 17:29
Coil - Quarterly,39-000,2019-10-21 17:29
Coil - Quarterly,39-000,2019-10-21 17:29
Coil - Quarterly,39-000,2019-10-21 17:29
"Fan, Exhaust - Quarterly",39-000,2019-10-21 17:29
"Schedule outage with operating personnel, if necessary",39-000,2019-10-21 17:29
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:29
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-10-21 17:29
Inspect drain pan,39-000,2019-10-21 17:29
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-10-21 17:29
Check motor:  check temperature and vibration of bearings,39-000,2019-10-21 17:29
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-10-21 17:29
Ensure switch is set in correct season,39-000,2019-10-21 17:29
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-10-21 17:29
"If unit is a space heater, lubricate motor",39-000,2019-10-21 17:29
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-10-21 17:29
"Change filter and ensure proper flow direction, date filter",39-000,2019-10-21 17:29
"If permanent filter, wash, if worn, replace",39-000,2019-10-21 17:29
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-10-21 17:29
Check thermostat for proper operation,39-000,2019-10-21 17:29
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-10-21 17:29
Inspect control valve operation,39-000,2019-10-21 17:29
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-10-21 17:29
Remove materials and waste products,39-000,2019-10-21 17:29
"Schedule outage with operating personnel, if necessary",39-000,2019-10-21 17:29
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:29
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-10-21 17:29
Inspect drain pan,39-000,2019-10-21 17:29
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-10-21 17:29
Check motor:  check temperature and vibration of bearings,39-000,2019-10-21 17:29
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-10-21 17:29
Ensure switch is set in correct season,39-000,2019-10-21 17:29
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-10-21 17:29
"If unit is a space heater, lubricate motor",39-000,2019-10-21 17:29
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-10-21 17:29
"Change filter and ensure proper flow direction, date filter",39-000,2019-10-21 17:29
"If permanent filter, wash, if worn, replace",39-000,2019-10-21 17:29
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-10-21 17:29
Check thermostat for proper operation,39-000,2019-10-21 17:29
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-10-21 17:29
Inspect control valve operation,39-000,2019-10-21 17:29
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-10-21 17:29
Remove materials and waste products,39-000,2019-10-21 17:29
"Schedule outage with operating personnel, if necessary",39-000,2019-10-21 17:29
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:29
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-10-21 17:29
Inspect drain pan,39-000,2019-10-21 17:29
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-10-21 17:29
Check motor:  check temperature and vibration of bearings,39-000,2019-10-21 17:29
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-10-21 17:29
Ensure switch is set in correct season,39-000,2019-10-21 17:29
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-10-21 17:29
"If unit is a space heater, lubricate motor",39-000,2019-10-21 17:29
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-10-21 17:29
"Change filter and ensure proper flow direction, date filter",39-000,2019-10-21 17:29
"If permanent filter, wash, if worn, replace",39-000,2019-10-21 17:29
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-10-21 17:29
Check thermostat for proper operation,39-000,2019-10-21 17:29
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-10-21 17:29
Inspect control valve operation,39-000,2019-10-21 17:29
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-10-21 17:29
Remove materials and waste products,39-000,2019-10-21 17:29
"Schedule outage with operating personnel, if necessary",39-000,2019-10-21 17:29
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:29
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-10-21 17:29
Inspect drain pan,39-000,2019-10-21 17:29
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-10-21 17:29
Check motor:  check temperature and vibration of bearings,39-000,2019-10-21 17:29
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-10-21 17:29
Ensure switch is set in correct season,39-000,2019-10-21 17:29
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-10-21 17:29
"If unit is a space heater, lubricate motor",39-000,2019-10-21 17:29
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-10-21 17:29
"Change filter and ensure proper flow direction, date filter",39-000,2019-10-21 17:29
"If permanent filter, wash, if worn, replace",39-000,2019-10-21 17:29
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-10-21 17:29
Check thermostat for proper operation,39-000,2019-10-21 17:29
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-10-21 17:29
Inspect control valve operation,39-000,2019-10-21 17:29
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-10-21 17:29
Remove materials and waste products,39-000,2019-10-21 17:29
Schedule outage with operating personnel,39-000,2019-10-21 17:29
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:29
"INSPECT:  motor, check temperature and vibration of bearings",39-000,2019-10-21 17:29
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-000,2019-10-21 17:29
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-000,2019-10-21 17:29
"Dampers:  check for proper function, dirt and excess grease",39-000,2019-10-21 17:29
Safety Guards:  ensure they are in place and secure,39-000,2019-10-21 17:29
"Heating Element:  if applicable, check for signs of breakage and heat",39-000,2019-10-21 17:29
"Coils and piping:  if applicable, check for signs of leakage",39-000,2019-10-21 17:29
Electrical connections:  for wear,39-000,2019-10-21 17:29
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-000,2019-10-21 17:29
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-000,2019-10-21 17:29
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-000,2019-10-21 17:29
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-000,2019-10-21 17:29
Clean any ductwork reachable as well as any grates or covers,39-000,2019-10-21 17:29
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-000,2019-10-21 17:29
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-000,2019-10-21 17:29
End lock-out and power up unit.,39-000,2019-10-21 17:29
"Check for proper operation, unusual noise or vibration",39-000,2019-10-21 17:29
"Check that drive safety guards are in place, check thermostat for proper operation",39-000,2019-10-21 17:29
"Visually inspect piping and ductwork supports, if applicable",39-000,2019-10-21 17:29
Remove materials and waste products,39-000,2019-10-21 17:29
Tank - Quarterly,08-000,2019-10-21 17:30
Pump - Quarterly,08-000,2019-10-21 17:30
Coil  - Quarterly,39-000,2019-10-21 17:30
Coil  - Quarterly,39-000,2019-10-21 17:30
Coil  - Quarterly,39-000,2019-10-21 17:30
Follow confined Space Entry Procedure's as applicable,08-000,2019-10-21 17:30
Charge system to mid point,08-000,2019-10-21 17:30
Blow down tank using bottom blowdown valve (a change in water level should be seen),08-000,2019-10-21 17:30
Blowdown sight glass,08-000,2019-10-21 17:30
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,08-000,2019-10-21 17:30
Schedule outage with operating personnel if necessary,08-000,2019-10-21 17:30
"De-energize, tag and lock out circuit",08-000,2019-10-21 17:30
Follow Confined Space Entry Procedure's as applicable,08-000,2019-10-21 17:30
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",08-000,2019-10-21 17:30
"Check operation of floats, if present, and inspect for build-up.",08-000,2019-10-21 17:30
Inspect slab or pit for any obstruction and remove,08-000,2019-10-21 17:30
"Pump strainer:  for dirt and blockages, remove as necessary",08-000,2019-10-21 17:30
Check pump coupling for wear and replace as needed,08-000,2019-10-21 17:30
"Check mechanical seals for wear and leaks, replace as needed",08-000,2019-10-21 17:30
Packing glands:  verify drip to ensure shaft cooling,08-000,2019-10-21 17:30
Check shaft sleeves for wear,08-000,2019-10-21 17:30
Check pump flow and ensure proper directional flow,08-000,2019-10-21 17:30
Check electrical connections for wear and loose connections,08-000,2019-10-21 17:30
Check panel and verify proper identification and labels are present,08-000,2019-10-21 17:30
Check vents for dirt and clean as required,08-000,2019-10-21 17:30
"Clean exterior including all casing, shaft and nipples",08-000,2019-10-21 17:30
Clean strainers,08-000,2019-10-21 17:30
Clean connections and tighten all,08-000,2019-10-21 17:30
"Grease pump and motor as needed, check pump alignment to motor",08-000,2019-10-21 17:30
End lock-out and power up unit,08-000,2019-10-21 17:30
Observe any improper noise or vibration,08-000,2019-10-21 17:30
Check gauges for proper function.  Compare readings with original suction/discharge pressure,08-000,2019-10-21 17:30
Contact FMP Service Desk and inform unit back in operation,08-000,2019-10-21 17:30
Clean up any water and remove refule,08-000,2019-10-21 17:30
"Schedule outage with operating personnel, if necessary",39-000,2019-10-21 17:30
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:30
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-10-21 17:30
Inspect drain pan,39-000,2019-10-21 17:30
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-10-21 17:30
Check motor:  check temperature and vibration of bearings,39-000,2019-10-21 17:30
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-10-21 17:30
Ensure switch is set in correct season,39-000,2019-10-21 17:30
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-10-21 17:30
"If unit is a space heater, lubricate motor",39-000,2019-10-21 17:30
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-10-21 17:30
"Change filter and ensure proper flow direction, date filter",39-000,2019-10-21 17:30
"If permanent filter, wash, if worn, replace",39-000,2019-10-21 17:30
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-10-21 17:30
Check thermostat for proper operation,39-000,2019-10-21 17:30
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-10-21 17:30
Inspect control valve operation,39-000,2019-10-21 17:30
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-10-21 17:30
Remove materials and waste products,39-000,2019-10-21 17:30
"Schedule outage with operating personnel, if necessary",39-000,2019-10-21 17:30
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:30
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-10-21 17:30
Inspect drain pan,39-000,2019-10-21 17:30
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-10-21 17:30
Check motor:  check temperature and vibration of bearings,39-000,2019-10-21 17:30
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-10-21 17:30
Ensure switch is set in correct season,39-000,2019-10-21 17:30
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-10-21 17:30
"If unit is a space heater, lubricate motor",39-000,2019-10-21 17:30
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-10-21 17:30
"Change filter and ensure proper flow direction, date filter",39-000,2019-10-21 17:30
"If permanent filter, wash, if worn, replace",39-000,2019-10-21 17:30
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-10-21 17:30
Check thermostat for proper operation,39-000,2019-10-21 17:30
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-10-21 17:30
Inspect control valve operation,39-000,2019-10-21 17:30
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-10-21 17:30
Remove materials and waste products,39-000,2019-10-21 17:30
"Schedule outage with operating personnel, if necessary",39-000,2019-10-21 17:30
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:30
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-10-21 17:30
Inspect drain pan,39-000,2019-10-21 17:30
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-10-21 17:30
Check motor:  check temperature and vibration of bearings,39-000,2019-10-21 17:30
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-10-21 17:30
Ensure switch is set in correct season,39-000,2019-10-21 17:30
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-10-21 17:30
"If unit is a space heater, lubricate motor",39-000,2019-10-21 17:30
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-10-21 17:30
"Change filter and ensure proper flow direction, date filter",39-000,2019-10-21 17:30
"If permanent filter, wash, if worn, replace",39-000,2019-10-21 17:30
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-10-21 17:30
Check thermostat for proper operation,39-000,2019-10-21 17:30
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-10-21 17:30
Inspect control valve operation,39-000,2019-10-21 17:30
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-10-21 17:30
Remove materials and waste products,39-000,2019-10-21 17:30
Coil  - Quarterly,39-000,2019-10-21 17:31
Coil  - Quarterly,39-000,2019-10-21 17:31
"Fan, Exhaust - Quarterly",39-000,2019-10-21 17:31
Coil - Quarterly,39-000,2019-10-21 17:31
Pump - Quarterly,39-000,2019-10-21 17:31
"Schedule outage with operating personnel, if necessary",39-000,2019-10-21 17:31
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-10-21 17:31
Inspect drain pan,39-000,2019-10-21 17:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-10-21 17:31
Check motor:  check temperature and vibration of bearings,39-000,2019-10-21 17:31
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-10-21 17:31
Ensure switch is set in correct season,39-000,2019-10-21 17:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-10-21 17:31
"If unit is a space heater, lubricate motor",39-000,2019-10-21 17:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-10-21 17:31
"Change filter and ensure proper flow direction, date filter",39-000,2019-10-21 17:31
"If permanent filter, wash, if worn, replace",39-000,2019-10-21 17:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-10-21 17:31
Check thermostat for proper operation,39-000,2019-10-21 17:31
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-10-21 17:31
Inspect control valve operation,39-000,2019-10-21 17:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-10-21 17:31
Remove materials and waste products,39-000,2019-10-21 17:31
"Schedule outage with operating personnel, if necessary",39-000,2019-10-21 17:31
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-10-21 17:31
Inspect drain pan,39-000,2019-10-21 17:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-10-21 17:31
Check motor:  check temperature and vibration of bearings,39-000,2019-10-21 17:31
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-10-21 17:31
Ensure switch is set in correct season,39-000,2019-10-21 17:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-10-21 17:31
"If unit is a space heater, lubricate motor",39-000,2019-10-21 17:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-10-21 17:31
"Change filter and ensure proper flow direction, date filter",39-000,2019-10-21 17:31
"If permanent filter, wash, if worn, replace",39-000,2019-10-21 17:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-10-21 17:31
Check thermostat for proper operation,39-000,2019-10-21 17:31
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-10-21 17:31
Inspect control valve operation,39-000,2019-10-21 17:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-10-21 17:31
Remove materials and waste products,39-000,2019-10-21 17:31
Schedule outage with operating personnel,39-000,2019-10-21 17:31
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:31
"INSPECT:  motor, check temperature and vibration of bearings",39-000,2019-10-21 17:31
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-000,2019-10-21 17:31
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-000,2019-10-21 17:31
"Dampers:  check for proper function, dirt and excess grease",39-000,2019-10-21 17:31
Safety Guards:  ensure they are in place and secure,39-000,2019-10-21 17:31
"Heating Element:  if applicable, check for signs of breakage and heat",39-000,2019-10-21 17:31
"Coils and piping:  if applicable, check for signs of leakage",39-000,2019-10-21 17:31
Electrical connections:  for wear,39-000,2019-10-21 17:31
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-000,2019-10-21 17:31
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-000,2019-10-21 17:31
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-000,2019-10-21 17:31
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-000,2019-10-21 17:31
Clean any ductwork reachable as well as any grates or covers,39-000,2019-10-21 17:31
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-000,2019-10-21 17:31
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-000,2019-10-21 17:31
End lock-out and power up unit.,39-000,2019-10-21 17:31
"Check for proper operation, unusual noise or vibration",39-000,2019-10-21 17:31
"Check that drive safety guards are in place, check thermostat for proper operation",39-000,2019-10-21 17:31
"Visually inspect piping and ductwork supports, if applicable",39-000,2019-10-21 17:31
Remove materials and waste products,39-000,2019-10-21 17:31
"Schedule outage with operating personnel, if necessary",39-000,2019-10-21 17:31
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-10-21 17:31
Inspect drain pan,39-000,2019-10-21 17:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-10-21 17:31
Check motor:  check temperature and vibration of bearings,39-000,2019-10-21 17:31
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-10-21 17:31
Ensure switch is set in correct season,39-000,2019-10-21 17:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-10-21 17:31
"If unit is a space heater, lubricate motor",39-000,2019-10-21 17:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-10-21 17:31
"Change filter and ensure proper flow direction, date filter",39-000,2019-10-21 17:31
"If permanent filter, wash, if worn, replace",39-000,2019-10-21 17:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-10-21 17:31
Check thermostat for proper operation,39-000,2019-10-21 17:31
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-10-21 17:31
Inspect control valve operation,39-000,2019-10-21 17:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-10-21 17:31
Remove materials and waste products,39-000,2019-10-21 17:31
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-10-21 17:31
Schedule outage with operating personnel if necessary,39-000,2019-10-21 17:31
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:31
Follow Confined Space Entry Procedure's as applicable,39-000,2019-10-21 17:31
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-10-21 17:31
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-10-21 17:31
Inspect slab or pit for any obstruction and remove,39-000,2019-10-21 17:31
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-10-21 17:31
Check pump coupling for wear and replace as needed,39-000,2019-10-21 17:31
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-10-21 17:31
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-10-21 17:31
Check shaft sleeves for wear,39-000,2019-10-21 17:31
Check pump flow and ensure proper directional flow,39-000,2019-10-21 17:31
Check electrical connections for wear and loose connections,39-000,2019-10-21 17:31
Check panel and verify proper identification and labels are present,39-000,2019-10-21 17:31
Check vents for dirt and clean as required,39-000,2019-10-21 17:31
"Clean exterior including all casing, shaft and nipples",39-000,2019-10-21 17:31
Pump - Quarterly,39-000,2019-10-21 17:32
Coil - Quarterly,39-000,2019-10-21 17:32
Tank - Quarterly,39-000,2019-10-21 17:32
Tank - Quarterly,39-000,2019-10-21 17:32
Clean strainers,39-000,2019-10-21 17:32
Clean connections and tighten all,39-000,2019-10-21 17:32
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-10-21 17:32
End lock-out and power up unit,39-000,2019-10-21 17:32
Observe any improper noise or vibration,39-000,2019-10-21 17:32
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-10-21 17:32
Contact FMP Service Desk and inform unit back in operation,39-000,2019-10-21 17:32
Clean up any water and remove refule,39-000,2019-10-21 17:32
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,39-000,2019-10-21 17:32
Schedule outage with operating personnel if necessary,39-000,2019-10-21 17:32
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:32
Follow Confined Space Entry Procedure's as applicable,39-000,2019-10-21 17:32
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",39-000,2019-10-21 17:32
"Check operation of floats, if present, and inspect for build-up.",39-000,2019-10-21 17:32
Inspect slab or pit for any obstruction and remove,39-000,2019-10-21 17:32
"Pump strainer:  for dirt and blockages, remove as necessary",39-000,2019-10-21 17:32
Check pump coupling for wear and replace as needed,39-000,2019-10-21 17:32
"Check mechanical seals for wear and leaks, replace as needed",39-000,2019-10-21 17:32
Packing glands:  verify drip to ensure shaft cooling,39-000,2019-10-21 17:32
Check shaft sleeves for wear,39-000,2019-10-21 17:32
Check pump flow and ensure proper directional flow,39-000,2019-10-21 17:32
Check electrical connections for wear and loose connections,39-000,2019-10-21 17:32
Check panel and verify proper identification and labels are present,39-000,2019-10-21 17:32
Check vents for dirt and clean as required,39-000,2019-10-21 17:32
"Clean exterior including all casing, shaft and nipples",39-000,2019-10-21 17:32
Clean strainers,39-000,2019-10-21 17:32
Clean connections and tighten all,39-000,2019-10-21 17:32
"Grease pump and motor as needed, check pump alignment to motor",39-000,2019-10-21 17:32
End lock-out and power up unit,39-000,2019-10-21 17:32
Observe any improper noise or vibration,39-000,2019-10-21 17:32
Check gauges for proper function.  Compare readings with original suction/discharge pressure,39-000,2019-10-21 17:32
Contact FMP Service Desk and inform unit back in operation,39-000,2019-10-21 17:32
Clean up any water and remove refule,39-000,2019-10-21 17:32
"Schedule outage with operating personnel, if necessary",39-000,2019-10-21 17:32
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:32
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-10-21 17:32
Inspect drain pan,39-000,2019-10-21 17:32
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-10-21 17:32
Check motor:  check temperature and vibration of bearings,39-000,2019-10-21 17:32
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-10-21 17:32
Ensure switch is set in correct season,39-000,2019-10-21 17:32
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-10-21 17:32
"If unit is a space heater, lubricate motor",39-000,2019-10-21 17:32
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-10-21 17:32
"Change filter and ensure proper flow direction, date filter",39-000,2019-10-21 17:32
"If permanent filter, wash, if worn, replace",39-000,2019-10-21 17:32
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-10-21 17:32
Check thermostat for proper operation,39-000,2019-10-21 17:32
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-10-21 17:32
Inspect control valve operation,39-000,2019-10-21 17:32
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-10-21 17:32
Remove materials and waste products,39-000,2019-10-21 17:32
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",39-000,2019-10-21 17:32
Check the following Safety Interlocks:,39-000,2019-10-21 17:32
"Check operation of boiler, confirm temperatures and pressures against design",39-000,2019-10-21 17:32
"Inspect boiler and burner operation, adjust as required",39-000,2019-10-21 17:32
Test low water cutoff and pressure relief operation,39-000,2019-10-21 17:32
Blow down and test low water cutoff and feed controls,39-000,2019-10-21 17:32
Inspect system for water or fuel leaks,39-000,2019-10-21 17:32
Check sequence and operation of flame safeguard control,39-000,2019-10-21 17:32
Check setting and test operating and limit controls,39-000,2019-10-21 17:32
Check operation of modulating motor,39-000,2019-10-21 17:32
Check and test boiler Blowdown valve,39-000,2019-10-21 17:32
Lubricate motor and shaft bearings as required,39-000,2019-10-21 17:32
Check for proper supply of outside air,39-000,2019-10-21 17:32
Inspect system expansion tank for proper level and charge,39-000,2019-10-21 17:32
"Flu, or Stack Outlet Dampers: Make visual inspection of linkage, check for proper operation",39-000,2019-10-21 17:32
Check the following Safety Interlocks:,39-000,2019-10-21 17:32
"Check operation of boiler, confirm temperatures and pressures against design",39-000,2019-10-21 17:32
"Inspect boiler and burner operation, adjust as required",39-000,2019-10-21 17:32
Test low water cutoff and pressure relief operation,39-000,2019-10-21 17:32
Blow down and test low water cutoff and feed controls,39-000,2019-10-21 17:32
Inspect system for water or fuel leaks,39-000,2019-10-21 17:32
Check sequence and operation of flame safeguard control,39-000,2019-10-21 17:32
Check setting and test operating and limit controls,39-000,2019-10-21 17:32
Check operation of modulating motor,39-000,2019-10-21 17:32
Check and test boiler Blowdown valve,39-000,2019-10-21 17:32
Lubricate motor and shaft bearings as required,39-000,2019-10-21 17:32
Check for proper supply of outside air,39-000,2019-10-21 17:32
Inspect system expansion tank for proper level and charge,39-000,2019-10-21 17:32
Tank - Quarterly,39-000,2019-10-21 17:33
Coil - Quarterly,39-000,2019-10-21 17:33
"Fan, Exhaust - Quarterly",39-ROOF,2019-10-21 17:33
Louvers - Quarterly,39-ROOF,2019-10-21 17:33
"Fan, Exhaust - Quarterly",39-ROOF,2019-10-21 17:33
Follow confined Space Entry Procedure's as applicable,39-000,2019-10-21 17:33
Charge system to mid point,39-000,2019-10-21 17:33
Blow down tank using bottom blowdown valve (a change in water level should be seen),39-000,2019-10-21 17:33
Blowdown sight glass,39-000,2019-10-21 17:33
"Schedule outage with operating personnel, if necessary",39-000,2019-10-21 17:33
"De-energize, tag and lock out circuit",39-000,2019-10-21 17:33
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",39-000,2019-10-21 17:33
Inspect drain pan,39-000,2019-10-21 17:33
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",39-000,2019-10-21 17:33
Check motor:  check temperature and vibration of bearings,39-000,2019-10-21 17:33
"Check flow valve, if present, for calibration, leaks and proper operation",39-000,2019-10-21 17:33
Ensure switch is set in correct season,39-000,2019-10-21 17:33
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",39-000,2019-10-21 17:33
"If unit is a space heater, lubricate motor",39-000,2019-10-21 17:33
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",39-000,2019-10-21 17:33
"Change filter and ensure proper flow direction, date filter",39-000,2019-10-21 17:33
"If permanent filter, wash, if worn, replace",39-000,2019-10-21 17:33
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",39-000,2019-10-21 17:33
Check thermostat for proper operation,39-000,2019-10-21 17:33
"If electric, check operation, ensure it runs and is secure to the wall",39-000,2019-10-21 17:33
Inspect control valve operation,39-000,2019-10-21 17:33
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",39-000,2019-10-21 17:33
Remove materials and waste products,39-000,2019-10-21 17:33
Schedule outage with operating personnel,39-ROOF,2019-10-21 17:33
"De-energize, tag and lock out circuit",39-ROOF,2019-10-21 17:33
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-10-21 17:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-10-21 17:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-10-21 17:33
