Operator comments,Building ID,Report Time
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-10-21 17:33
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-10-21 17:33
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-10-21 17:33
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-10-21 17:33
Electrical connections:  for wear,39-ROOF,2019-10-21 17:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-10-21 17:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-10-21 17:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-10-21 17:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-10-21 17:33
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-10-21 17:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-10-21 17:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-10-21 17:33
End lock-out and power up unit.,39-ROOF,2019-10-21 17:33
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-10-21 17:33
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-10-21 17:33
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-10-21 17:33
Remove materials and waste products,39-ROOF,2019-10-21 17:33
Schedule outage with operating personnel,39-ROOF,2019-10-21 17:33
"De-energize, tag and lock out circuit",39-ROOF,2019-10-21 17:33
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-10-21 17:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-10-21 17:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-10-21 17:33
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-10-21 17:33
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-10-21 17:33
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-10-21 17:33
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-10-21 17:33
Electrical connections:  for wear,39-ROOF,2019-10-21 17:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-10-21 17:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-10-21 17:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-10-21 17:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-10-21 17:33
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-10-21 17:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-10-21 17:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-10-21 17:33
End lock-out and power up unit.,39-ROOF,2019-10-21 17:33
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-10-21 17:33
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-10-21 17:33
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-10-21 17:33
Remove materials and waste products,39-ROOF,2019-10-21 17:33
Schedule outage with operating personnel,39-ROOF,2019-10-21 17:33
"De-energize, tag and lock out circuit",39-ROOF,2019-10-21 17:33
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-10-21 17:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-10-21 17:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-10-21 17:33
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-10-21 17:33
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-10-21 17:33
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-10-21 17:33
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-10-21 17:33
Electrical connections:  for wear,39-ROOF,2019-10-21 17:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-10-21 17:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-10-21 17:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-10-21 17:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-10-21 17:33
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-10-21 17:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-10-21 17:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-10-21 17:33
End lock-out and power up unit.,39-ROOF,2019-10-21 17:33
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-10-21 17:33
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-10-21 17:33
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-10-21 17:33
Remove materials and waste products,39-ROOF,2019-10-21 17:33
Coil - Quarterly,39-ROOF,2019-10-21 17:34
Louvers - Quarterly,39-ROOF,2019-10-21 17:34
Filter - Quarterly,09-000,2019-10-21 17:34
Filter - Quarterly,09-000,2019-10-21 17:34
Schedule outage with operating personnel,39-ROOF,2019-10-21 17:34
"De-energize, tag and lock out circuit",39-ROOF,2019-10-21 17:34
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-10-21 17:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-10-21 17:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-10-21 17:34
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-10-21 17:34
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-10-21 17:34
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-10-21 17:34
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-10-21 17:34
Electrical connections:  for wear,39-ROOF,2019-10-21 17:34
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-10-21 17:34
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-10-21 17:34
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-10-21 17:34
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-10-21 17:34
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-10-21 17:34
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-10-21 17:34
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-10-21 17:34
End lock-out and power up unit.,39-ROOF,2019-10-21 17:34
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-10-21 17:34
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-10-21 17:34
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-10-21 17:34
Remove materials and waste products,39-ROOF,2019-10-21 17:34
Schedule outage with operating personnel,39-ROOF,2019-10-21 17:34
"De-energize, tag and lock out circuit",39-ROOF,2019-10-21 17:34
"INSPECT:  motor, check temperature and vibration of bearings",39-ROOF,2019-10-21 17:34
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",39-ROOF,2019-10-21 17:34
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",39-ROOF,2019-10-21 17:34
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-10-21 17:34
Safety Guards:  ensure they are in place and secure,39-ROOF,2019-10-21 17:34
"Heating Element:  if applicable, check for signs of breakage and heat",39-ROOF,2019-10-21 17:34
"Coils and piping:  if applicable, check for signs of leakage",39-ROOF,2019-10-21 17:34
Electrical connections:  for wear,39-ROOF,2019-10-21 17:34
"Points of contact:  check condition of contacts for wear, pitting and alignment",39-ROOF,2019-10-21 17:34
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",39-ROOF,2019-10-21 17:34
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",39-ROOF,2019-10-21 17:34
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",39-ROOF,2019-10-21 17:34
Clean any ductwork reachable as well as any grates or covers,39-ROOF,2019-10-21 17:34
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",39-ROOF,2019-10-21 17:34
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",39-ROOF,2019-10-21 17:34
End lock-out and power up unit.,39-ROOF,2019-10-21 17:34
"Check for proper operation, unusual noise or vibration",39-ROOF,2019-10-21 17:34
"Check that drive safety guards are in place, check thermostat for proper operation",39-ROOF,2019-10-21 17:34
"Visually inspect piping and ductwork supports, if applicable",39-ROOF,2019-10-21 17:34
Remove materials and waste products,39-ROOF,2019-10-21 17:34
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-21 17:34
Schedule outage with operating personnel if necessary,09-000,2019-10-21 17:34
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:34
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:34
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-21 17:34
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-21 17:34
Inspect slab or pit for any obstruction and remove,09-000,2019-10-21 17:34
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-21 17:34
Check pump coupling for wear and replace as needed,09-000,2019-10-21 17:34
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-21 17:34
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-21 17:34
Check shaft sleeves for wear,09-000,2019-10-21 17:34
Check pump flow and ensure proper directional flow,09-000,2019-10-21 17:34
Check electrical connections for wear and loose connections,09-000,2019-10-21 17:34
Check panel and verify proper identification and labels are present,09-000,2019-10-21 17:34
Check vents for dirt and clean as required,09-000,2019-10-21 17:34
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-21 17:34
Clean strainers,09-000,2019-10-21 17:34
Clean connections and tighten all,09-000,2019-10-21 17:34
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-21 17:34
End lock-out and power up unit,09-000,2019-10-21 17:34
Observe any improper noise or vibration,09-000,2019-10-21 17:34
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-21 17:34
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-21 17:34
Clean up any water and remove refule,09-000,2019-10-21 17:34
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-21 17:34
Schedule outage with operating personnel if necessary,09-000,2019-10-21 17:34
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:34
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:34
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-21 17:34
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-21 17:34
Inspect slab or pit for any obstruction and remove,09-000,2019-10-21 17:34
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-21 17:34
Check pump coupling for wear and replace as needed,09-000,2019-10-21 17:34
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-21 17:34
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-21 17:34
Check shaft sleeves for wear,09-000,2019-10-21 17:34
Check pump flow and ensure proper directional flow,09-000,2019-10-21 17:34
Check electrical connections for wear and loose connections,09-000,2019-10-21 17:34
Check panel and verify proper identification and labels are present,09-000,2019-10-21 17:34
Check vents for dirt and clean as required,09-000,2019-10-21 17:34
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-21 17:34
Clean strainers,09-000,2019-10-21 17:34
Clean connections and tighten all,09-000,2019-10-21 17:34
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-21 17:34
End lock-out and power up unit,09-000,2019-10-21 17:34
Observe any improper noise or vibration,09-000,2019-10-21 17:34
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-21 17:34
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-21 17:34
Clean up any water and remove refule,09-000,2019-10-21 17:34
Coil - Quarterly,09-000,2019-10-21 17:35
Coil - Quarterly,09-000,2019-10-21 17:35
Coil - Quarterly,09-000,2019-10-21 17:35
"Fan, Exhaust - Quarterly",09-000,2019-10-21 17:35
"Fan, Exhaust - Quarterly",09-000,2019-10-21 17:35
"Schedule outage with operating personnel, if necessary",09-000,2019-10-21 17:35
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:35
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",09-000,2019-10-21 17:35
Inspect drain pan,09-000,2019-10-21 17:35
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",09-000,2019-10-21 17:35
Check motor:  check temperature and vibration of bearings,09-000,2019-10-21 17:35
"Check flow valve, if present, for calibration, leaks and proper operation",09-000,2019-10-21 17:35
Ensure switch is set in correct season,09-000,2019-10-21 17:35
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",09-000,2019-10-21 17:35
"If unit is a space heater, lubricate motor",09-000,2019-10-21 17:35
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",09-000,2019-10-21 17:35
"Change filter and ensure proper flow direction, date filter",09-000,2019-10-21 17:35
"If permanent filter, wash, if worn, replace",09-000,2019-10-21 17:35
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",09-000,2019-10-21 17:35
Check thermostat for proper operation,09-000,2019-10-21 17:35
"If electric, check operation, ensure it runs and is secure to the wall",09-000,2019-10-21 17:35
Inspect control valve operation,09-000,2019-10-21 17:35
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",09-000,2019-10-21 17:35
Remove materials and waste products,09-000,2019-10-21 17:35
"Schedule outage with operating personnel, if necessary",09-000,2019-10-21 17:35
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:35
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",09-000,2019-10-21 17:35
Inspect drain pan,09-000,2019-10-21 17:35
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",09-000,2019-10-21 17:35
Check motor:  check temperature and vibration of bearings,09-000,2019-10-21 17:35
"Check flow valve, if present, for calibration, leaks and proper operation",09-000,2019-10-21 17:35
Ensure switch is set in correct season,09-000,2019-10-21 17:35
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",09-000,2019-10-21 17:35
"If unit is a space heater, lubricate motor",09-000,2019-10-21 17:35
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",09-000,2019-10-21 17:35
"Change filter and ensure proper flow direction, date filter",09-000,2019-10-21 17:35
"If permanent filter, wash, if worn, replace",09-000,2019-10-21 17:35
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",09-000,2019-10-21 17:35
Check thermostat for proper operation,09-000,2019-10-21 17:35
"If electric, check operation, ensure it runs and is secure to the wall",09-000,2019-10-21 17:35
Inspect control valve operation,09-000,2019-10-21 17:35
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",09-000,2019-10-21 17:35
Remove materials and waste products,09-000,2019-10-21 17:35
"Schedule outage with operating personnel, if necessary",09-000,2019-10-21 17:35
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:35
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",09-000,2019-10-21 17:35
Inspect drain pan,09-000,2019-10-21 17:35
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",09-000,2019-10-21 17:35
Check motor:  check temperature and vibration of bearings,09-000,2019-10-21 17:35
"Check flow valve, if present, for calibration, leaks and proper operation",09-000,2019-10-21 17:35
Ensure switch is set in correct season,09-000,2019-10-21 17:35
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",09-000,2019-10-21 17:35
"If unit is a space heater, lubricate motor",09-000,2019-10-21 17:35
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",09-000,2019-10-21 17:35
"Change filter and ensure proper flow direction, date filter",09-000,2019-10-21 17:35
"If permanent filter, wash, if worn, replace",09-000,2019-10-21 17:35
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",09-000,2019-10-21 17:35
Check thermostat for proper operation,09-000,2019-10-21 17:35
"If electric, check operation, ensure it runs and is secure to the wall",09-000,2019-10-21 17:35
Inspect control valve operation,09-000,2019-10-21 17:35
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",09-000,2019-10-21 17:35
Remove materials and waste products,09-000,2019-10-21 17:35
Schedule outage with operating personnel,09-000,2019-10-21 17:35
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:35
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:35
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:35
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:35
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:35
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:35
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:35
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:35
Electrical connections:  for wear,09-000,2019-10-21 17:35
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:35
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:35
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:35
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:35
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:35
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:35
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:35
End lock-out and power up unit.,09-000,2019-10-21 17:35
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:35
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:35
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:35
Remove materials and waste products,09-000,2019-10-21 17:35
Schedule outage with operating personnel,09-000,2019-10-21 17:35
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:35
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:35
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:35
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:35
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:35
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:35
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:35
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:35
Electrical connections:  for wear,09-000,2019-10-21 17:35
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:35
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:35
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:35
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:35
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:35
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:35
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:35
End lock-out and power up unit.,09-000,2019-10-21 17:35
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:35
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:35
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:35
Remove materials and waste products,09-000,2019-10-21 17:35
"Fan, Exhaust - Quarterly",09-000,2019-10-21 17:36
Coil - Quarterly,09-000,2019-10-21 17:36
Pump - Quarterly,09-000,2019-10-21 17:36
Pump - Quarterly,09-000,2019-10-21 17:36
"Fan, Exhaust - Quarterly",09-000,2019-10-21 17:36
Schedule outage with operating personnel,09-000,2019-10-21 17:36
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:36
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:36
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:36
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:36
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:36
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:36
Electrical connections:  for wear,09-000,2019-10-21 17:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:36
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:36
End lock-out and power up unit.,09-000,2019-10-21 17:36
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:36
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:36
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:36
Remove materials and waste products,09-000,2019-10-21 17:36
Schedule outage with operating personnel,09-000,2019-10-21 17:36
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:36
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:36
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:36
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:36
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:36
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:36
Electrical connections:  for wear,09-000,2019-10-21 17:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:36
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:36
End lock-out and power up unit.,09-000,2019-10-21 17:36
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:36
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:36
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:36
Remove materials and waste products,09-000,2019-10-21 17:36
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-21 17:36
Schedule outage with operating personnel if necessary,09-000,2019-10-21 17:36
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:36
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:36
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-21 17:36
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-21 17:36
Inspect slab or pit for any obstruction and remove,09-000,2019-10-21 17:36
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-21 17:36
Check pump coupling for wear and replace as needed,09-000,2019-10-21 17:36
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-21 17:36
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-21 17:36
Check shaft sleeves for wear,09-000,2019-10-21 17:36
Check pump flow and ensure proper directional flow,09-000,2019-10-21 17:36
Check electrical connections for wear and loose connections,09-000,2019-10-21 17:36
Check panel and verify proper identification and labels are present,09-000,2019-10-21 17:36
Check vents for dirt and clean as required,09-000,2019-10-21 17:36
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-21 17:36
Clean strainers,09-000,2019-10-21 17:36
Clean connections and tighten all,09-000,2019-10-21 17:36
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-21 17:36
End lock-out and power up unit,09-000,2019-10-21 17:36
Observe any improper noise or vibration,09-000,2019-10-21 17:36
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-21 17:36
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-21 17:36
Clean up any water and remove refule,09-000,2019-10-21 17:36
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,09-000,2019-10-21 17:36
Schedule outage with operating personnel if necessary,09-000,2019-10-21 17:36
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:36
Follow Confined Space Entry Procedure's as applicable,09-000,2019-10-21 17:36
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",09-000,2019-10-21 17:36
"Check operation of floats, if present, and inspect for build-up.",09-000,2019-10-21 17:36
Inspect slab or pit for any obstruction and remove,09-000,2019-10-21 17:36
"Pump strainer:  for dirt and blockages, remove as necessary",09-000,2019-10-21 17:36
Check pump coupling for wear and replace as needed,09-000,2019-10-21 17:36
"Check mechanical seals for wear and leaks, replace as needed",09-000,2019-10-21 17:36
Packing glands:  verify drip to ensure shaft cooling,09-000,2019-10-21 17:36
Check shaft sleeves for wear,09-000,2019-10-21 17:36
Check pump flow and ensure proper directional flow,09-000,2019-10-21 17:36
Check electrical connections for wear and loose connections,09-000,2019-10-21 17:36
Check panel and verify proper identification and labels are present,09-000,2019-10-21 17:36
Check vents for dirt and clean as required,09-000,2019-10-21 17:36
"Clean exterior including all casing, shaft and nipples",09-000,2019-10-21 17:36
Clean strainers,09-000,2019-10-21 17:36
Clean connections and tighten all,09-000,2019-10-21 17:36
"Grease pump and motor as needed, check pump alignment to motor",09-000,2019-10-21 17:36
End lock-out and power up unit,09-000,2019-10-21 17:36
Observe any improper noise or vibration,09-000,2019-10-21 17:36
Check gauges for proper function.  Compare readings with original suction/discharge pressure,09-000,2019-10-21 17:36
Contact FMP Service Desk and inform unit back in operation,09-000,2019-10-21 17:36
Clean up any water and remove refule,09-000,2019-10-21 17:36
Schedule outage with operating personnel,09-000,2019-10-21 17:36
"De-energize, tag and lock out circuit",09-000,2019-10-21 17:36
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-10-21 17:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-10-21 17:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-10-21 17:36
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-10-21 17:36
Safety Guards:  ensure they are in place and secure,09-000,2019-10-21 17:36
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-10-21 17:36
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-10-21 17:36
Electrical connections:  for wear,09-000,2019-10-21 17:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-10-21 17:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-10-21 17:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-10-21 17:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-10-21 17:36
Clean any ductwork reachable as well as any grates or covers,09-000,2019-10-21 17:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-10-21 17:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-10-21 17:36
End lock-out and power up unit.,09-000,2019-10-21 17:36
"Check for proper operation, unusual noise or vibration",09-000,2019-10-21 17:36
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-10-21 17:36
Pump - Quarterly,36-000,2019-10-21 17:37
Pump - Quarterly,36-000,2019-10-21 17:37
Pump - Quarterly,36-000,2019-10-21 17:37
Pump - Quarterly,36-000,2019-10-21 17:37
Fan Coil - Quarterly,30-000,2019-10-21 17:37
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-10-21 17:37
Remove materials and waste products,09-000,2019-10-21 17:37
"Deenergize, tag, and lock out circuit.",36-000,2019-10-21 17:37
Inspect piping for evidence of leaks and vibration.,36-000,2019-10-21 17:37
Report any leaks to supervisor.,36-000,2019-10-21 17:37
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,36-000,2019-10-21 17:37
Check mounting bolts and tighten if needed.,36-000,2019-10-21 17:37
Check crankcase heater.,36-000,2019-10-21 17:37
"Check refrigerant levels using sight glass, recharge if necessary.",36-000,2019-10-21 17:37
Check temperature drop across condensing coil.,36-000,2019-10-21 17:37
Check temperature drop across condensing coil.,36-000,2019-10-21 17:37
Check that reversing valve is operating properly.,36-000,2019-10-21 17:37
Check oil if compressor is equipped with a sight glass.,36-000,2019-10-21 17:37
Clean air intake and screens; change filters as necessary.,36-000,2019-10-21 17:37
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,36-000,2019-10-21 17:37
"Re-energize unit, end lock-out",36-000,2019-10-21 17:37
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",36-000,2019-10-21 17:37
Check that reversing valve is operating properly.,36-000,2019-10-21 17:37
Clean up work area.,36-000,2019-10-21 17:37
"Deenergize, tag, and lock out circuit.",36-000,2019-10-21 17:37
Inspect piping for evidence of leaks and vibration.,36-000,2019-10-21 17:37
Report any leaks to supervisor.,36-000,2019-10-21 17:37
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,36-000,2019-10-21 17:37
Check mounting bolts and tighten if needed.,36-000,2019-10-21 17:37
Check crankcase heater.,36-000,2019-10-21 17:37
"Check refrigerant levels using sight glass, recharge if necessary.",36-000,2019-10-21 17:37
Check temperature drop across condensing coil.,36-000,2019-10-21 17:37
Check temperature drop across condensing coil.,36-000,2019-10-21 17:37
Check that reversing valve is operating properly.,36-000,2019-10-21 17:37
Check oil if compressor is equipped with a sight glass.,36-000,2019-10-21 17:37
Clean air intake and screens; change filters as necessary.,36-000,2019-10-21 17:37
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,36-000,2019-10-21 17:37
"Re-energize unit, end lock-out",36-000,2019-10-21 17:37
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",36-000,2019-10-21 17:37
Check that reversing valve is operating properly.,36-000,2019-10-21 17:37
Clean up work area.,36-000,2019-10-21 17:37
"Deenergize, tag, and lock out circuit.",36-000,2019-10-21 17:37
Inspect piping for evidence of leaks and vibration.,36-000,2019-10-21 17:37
Report any leaks to supervisor.,36-000,2019-10-21 17:37
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,36-000,2019-10-21 17:37
Check mounting bolts and tighten if needed.,36-000,2019-10-21 17:37
Check crankcase heater.,36-000,2019-10-21 17:37
"Check refrigerant levels using sight glass, recharge if necessary.",36-000,2019-10-21 17:37
Check temperature drop across condensing coil.,36-000,2019-10-21 17:37
Check temperature drop across condensing coil.,36-000,2019-10-21 17:37
Check that reversing valve is operating properly.,36-000,2019-10-21 17:37
Check oil if compressor is equipped with a sight glass.,36-000,2019-10-21 17:37
Clean air intake and screens; change filters as necessary.,36-000,2019-10-21 17:37
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,36-000,2019-10-21 17:37
"Re-energize unit, end lock-out",36-000,2019-10-21 17:37
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",36-000,2019-10-21 17:37
Check that reversing valve is operating properly.,36-000,2019-10-21 17:37
Clean up work area.,36-000,2019-10-21 17:37
"Deenergize, tag, and lock out circuit.",36-000,2019-10-21 17:37
Inspect piping for evidence of leaks and vibration.,36-000,2019-10-21 17:37
Report any leaks to supervisor.,36-000,2019-10-21 17:37
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,36-000,2019-10-21 17:37
Check mounting bolts and tighten if needed.,36-000,2019-10-21 17:37
Check crankcase heater.,36-000,2019-10-21 17:37
"Check refrigerant levels using sight glass, recharge if necessary.",36-000,2019-10-21 17:37
Check temperature drop across condensing coil.,36-000,2019-10-21 17:37
Check temperature drop across condensing coil.,36-000,2019-10-21 17:37
Check that reversing valve is operating properly.,36-000,2019-10-21 17:37
Check oil if compressor is equipped with a sight glass.,36-000,2019-10-21 17:37
Clean air intake and screens; change filters as necessary.,36-000,2019-10-21 17:37
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,36-000,2019-10-21 17:37
"Re-energize unit, end lock-out",36-000,2019-10-21 17:37
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",36-000,2019-10-21 17:37
Check that reversing valve is operating properly.,36-000,2019-10-21 17:37
Clean up work area.,36-000,2019-10-21 17:37
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 17:37
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:37
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 17:37
Inspect drain pan,30-000,2019-10-21 17:37
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 17:37
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 17:37
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 17:37
Ensure switch is set in correct season,30-000,2019-10-21 17:37
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 17:37
"If unit is a space heater, lubricate motor",30-000,2019-10-21 17:37
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 17:37
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 17:37
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 17:37
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 17:37
Check thermostat for proper operation,30-000,2019-10-21 17:37
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 17:37
Inspect control valve operation,30-000,2019-10-21 17:37
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 17:37
Remove materials and waste products,30-000,2019-10-21 17:37
Fan Coil - Quarterly,30-000,2019-10-21 17:38
Fan Coil - Quarterly,30-000,2019-10-21 17:38
Fan Coil - Quarterly,30-000,2019-10-21 17:38
Fan Coil - Quarterly,30-000,2019-10-21 17:38
Fan Coil - Quarterly,30-000,2019-10-21 17:38
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 17:38
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:38
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 17:38
Inspect drain pan,30-000,2019-10-21 17:38
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 17:38
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 17:38
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 17:38
Ensure switch is set in correct season,30-000,2019-10-21 17:38
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 17:38
"If unit is a space heater, lubricate motor",30-000,2019-10-21 17:38
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 17:38
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 17:38
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 17:38
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 17:38
Check thermostat for proper operation,30-000,2019-10-21 17:38
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 17:38
Inspect control valve operation,30-000,2019-10-21 17:38
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 17:38
Remove materials and waste products,30-000,2019-10-21 17:38
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 17:38
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:38
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 17:38
Inspect drain pan,30-000,2019-10-21 17:38
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 17:38
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 17:38
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 17:38
Ensure switch is set in correct season,30-000,2019-10-21 17:38
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 17:38
"If unit is a space heater, lubricate motor",30-000,2019-10-21 17:38
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 17:38
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 17:38
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 17:38
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 17:38
Check thermostat for proper operation,30-000,2019-10-21 17:38
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 17:38
Inspect control valve operation,30-000,2019-10-21 17:38
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 17:38
Remove materials and waste products,30-000,2019-10-21 17:38
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 17:38
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:38
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 17:38
Inspect drain pan,30-000,2019-10-21 17:38
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 17:38
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 17:38
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 17:38
Ensure switch is set in correct season,30-000,2019-10-21 17:38
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 17:38
"If unit is a space heater, lubricate motor",30-000,2019-10-21 17:38
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 17:38
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 17:38
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 17:38
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 17:38
Check thermostat for proper operation,30-000,2019-10-21 17:38
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 17:38
Inspect control valve operation,30-000,2019-10-21 17:38
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 17:38
Remove materials and waste products,30-000,2019-10-21 17:38
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 17:38
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:38
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 17:38
Inspect drain pan,30-000,2019-10-21 17:38
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 17:38
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 17:38
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 17:38
Ensure switch is set in correct season,30-000,2019-10-21 17:38
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 17:38
"If unit is a space heater, lubricate motor",30-000,2019-10-21 17:38
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 17:38
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 17:38
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 17:38
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 17:38
Check thermostat for proper operation,30-000,2019-10-21 17:38
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 17:38
Inspect control valve operation,30-000,2019-10-21 17:38
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 17:38
Remove materials and waste products,30-000,2019-10-21 17:38
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 17:38
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:38
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 17:38
Inspect drain pan,30-000,2019-10-21 17:38
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 17:38
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 17:38
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 17:38
Ensure switch is set in correct season,30-000,2019-10-21 17:38
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 17:38
"If unit is a space heater, lubricate motor",30-000,2019-10-21 17:38
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 17:38
