Operator comments,Building ID,Report Time
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 17:38
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 17:38
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 17:38
Check thermostat for proper operation,30-000,2019-10-21 17:38
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 17:38
Inspect control valve operation,30-000,2019-10-21 17:38
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 17:38
Remove materials and waste products,30-000,2019-10-21 17:38
Fan coil - Quarterly,30-000,2019-10-21 17:39
Fan Coil - Quarterly,44-000,2019-10-21 17:39
Fan Coil - Quarterly,44-000,2019-10-21 17:39
Fan Coil - Quarterly,44-000,2019-10-21 17:39
"Schedule outage with operating personnel, if necessary",30-000,2019-10-21 17:39
"De-energize, tag and lock out circuit",30-000,2019-10-21 17:39
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-10-21 17:39
Inspect drain pan,30-000,2019-10-21 17:39
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-10-21 17:39
Check motor:  check temperature and vibration of bearings,30-000,2019-10-21 17:39
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-10-21 17:39
Ensure switch is set in correct season,30-000,2019-10-21 17:39
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-10-21 17:39
"If unit is a space heater, lubricate motor",30-000,2019-10-21 17:39
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-10-21 17:39
"Change filter and ensure proper flow direction, date filter",30-000,2019-10-21 17:39
"If permanent filter, wash, if worn, replace",30-000,2019-10-21 17:39
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-10-21 17:39
Check thermostat for proper operation,30-000,2019-10-21 17:39
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-10-21 17:39
Inspect control valve operation,30-000,2019-10-21 17:39
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-10-21 17:39
Remove materials and waste products,30-000,2019-10-21 17:39
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:39
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:39
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:39
Inspect drain pan,44-000,2019-10-21 17:39
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:39
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:39
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:39
Ensure switch is set in correct season,44-000,2019-10-21 17:39
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:39
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:39
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:39
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:39
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:39
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:39
Check thermostat for proper operation,44-000,2019-10-21 17:39
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:39
Inspect control valve operation,44-000,2019-10-21 17:39
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:39
Remove materials and waste products,44-000,2019-10-21 17:39
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:39
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:39
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:39
Inspect drain pan,44-000,2019-10-21 17:39
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:39
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:39
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:39
Ensure switch is set in correct season,44-000,2019-10-21 17:39
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:39
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:39
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:39
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:39
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:39
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:39
Check thermostat for proper operation,44-000,2019-10-21 17:39
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:39
Inspect control valve operation,44-000,2019-10-21 17:39
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:39
Remove materials and waste products,44-000,2019-10-21 17:39
Fan Coil - Quarterly,44-000,2019-10-21 17:40
Pump - Quarterly,44-000,2019-10-21 17:40
Pump - Quarterly,44-000,2019-10-21 17:40
Pump - Quarterly,44-000,2019-10-21 17:40
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:40
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:40
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:40
Inspect drain pan,44-000,2019-10-21 17:40
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:40
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:40
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:40
Ensure switch is set in correct season,44-000,2019-10-21 17:40
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:40
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:40
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:40
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:40
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:40
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:40
Check thermostat for proper operation,44-000,2019-10-21 17:40
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:40
Inspect control valve operation,44-000,2019-10-21 17:40
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:40
Remove materials and waste products,44-000,2019-10-21 17:40
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:40
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:40
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:40
Inspect drain pan,44-000,2019-10-21 17:40
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:40
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:40
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:40
Ensure switch is set in correct season,44-000,2019-10-21 17:40
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:40
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:40
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:40
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:40
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:40
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:40
Check thermostat for proper operation,44-000,2019-10-21 17:40
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:40
Inspect control valve operation,44-000,2019-10-21 17:40
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:40
Remove materials and waste products,44-000,2019-10-21 17:40
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,44-000,2019-10-21 17:40
Schedule outage with operating personnel if necessary,44-000,2019-10-21 17:40
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:40
Follow Confined Space Entry Procedure's as applicable,44-000,2019-10-21 17:40
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",44-000,2019-10-21 17:40
"Check operation of floats, if present, and inspect for build-up.",44-000,2019-10-21 17:40
Inspect slab or pit for any obstruction and remove,44-000,2019-10-21 17:40
"Pump strainer:  for dirt and blockages, remove as necessary",44-000,2019-10-21 17:40
Check pump coupling for wear and replace as needed,44-000,2019-10-21 17:40
"Check mechanical seals for wear and leaks, replace as needed",44-000,2019-10-21 17:40
Packing glands:  verify drip to ensure shaft cooling,44-000,2019-10-21 17:40
Check shaft sleeves for wear,44-000,2019-10-21 17:40
Check pump flow and ensure proper directional flow,44-000,2019-10-21 17:40
Check electrical connections for wear and loose connections,44-000,2019-10-21 17:40
Check panel and verify proper identification and labels are present,44-000,2019-10-21 17:40
Check vents for dirt and clean as required,44-000,2019-10-21 17:40
"Clean exterior including all casing, shaft and nipples",44-000,2019-10-21 17:40
Clean strainers,44-000,2019-10-21 17:40
Clean connections and tighten all,44-000,2019-10-21 17:40
"Grease pump and motor as needed, check pump alignment to motor",44-000,2019-10-21 17:40
End lock-out and power up unit,44-000,2019-10-21 17:40
Observe any improper noise or vibration,44-000,2019-10-21 17:40
Check gauges for proper function.  Compare readings with original suction/discharge pressure,44-000,2019-10-21 17:40
Contact FMP Service Desk and inform unit back in operation,44-000,2019-10-21 17:40
Clean up any water and remove refule,44-000,2019-10-21 17:40
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,44-000,2019-10-21 17:40
Schedule outage with operating personnel if necessary,44-000,2019-10-21 17:40
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:40
Follow Confined Space Entry Procedure's as applicable,44-000,2019-10-21 17:40
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",44-000,2019-10-21 17:40
"Check operation of floats, if present, and inspect for build-up.",44-000,2019-10-21 17:40
Inspect slab or pit for any obstruction and remove,44-000,2019-10-21 17:40
"Pump strainer:  for dirt and blockages, remove as necessary",44-000,2019-10-21 17:40
Check pump coupling for wear and replace as needed,44-000,2019-10-21 17:40
"Check mechanical seals for wear and leaks, replace as needed",44-000,2019-10-21 17:40
Packing glands:  verify drip to ensure shaft cooling,44-000,2019-10-21 17:40
Check shaft sleeves for wear,44-000,2019-10-21 17:40
Check pump flow and ensure proper directional flow,44-000,2019-10-21 17:40
Check electrical connections for wear and loose connections,44-000,2019-10-21 17:40
Check panel and verify proper identification and labels are present,44-000,2019-10-21 17:40
Check vents for dirt and clean as required,44-000,2019-10-21 17:40
"Clean exterior including all casing, shaft and nipples",44-000,2019-10-21 17:40
Clean strainers,44-000,2019-10-21 17:40
Clean connections and tighten all,44-000,2019-10-21 17:40
"Grease pump and motor as needed, check pump alignment to motor",44-000,2019-10-21 17:40
End lock-out and power up unit,44-000,2019-10-21 17:40
Observe any improper noise or vibration,44-000,2019-10-21 17:40
Check gauges for proper function.  Compare readings with original suction/discharge pressure,44-000,2019-10-21 17:40
Contact FMP Service Desk and inform unit back in operation,44-000,2019-10-21 17:40
Clean up any water and remove refule,44-000,2019-10-21 17:40
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,44-000,2019-10-21 17:40
Schedule outage with operating personnel if necessary,44-000,2019-10-21 17:40
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:40
Follow Confined Space Entry Procedure's as applicable,44-000,2019-10-21 17:40
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",44-000,2019-10-21 17:40
"Check operation of floats, if present, and inspect for build-up.",44-000,2019-10-21 17:40
Inspect slab or pit for any obstruction and remove,44-000,2019-10-21 17:40
"Pump strainer:  for dirt and blockages, remove as necessary",44-000,2019-10-21 17:40
Check pump coupling for wear and replace as needed,44-000,2019-10-21 17:40
"Check mechanical seals for wear and leaks, replace as needed",44-000,2019-10-21 17:40
Packing glands:  verify drip to ensure shaft cooling,44-000,2019-10-21 17:40
Check shaft sleeves for wear,44-000,2019-10-21 17:40
Check pump flow and ensure proper directional flow,44-000,2019-10-21 17:40
Check electrical connections for wear and loose connections,44-000,2019-10-21 17:40
Check panel and verify proper identification and labels are present,44-000,2019-10-21 17:40
Check vents for dirt and clean as required,44-000,2019-10-21 17:40
"Fan, Exhaust - Quarterly",44-000,2019-10-21 17:41
"Fan, Exhaust - Quarterly",44-000,2019-10-21 17:41
Tank - Quarterly,44-000,2019-10-21 17:41
Tank - Quarterly,44-000,2019-10-21 17:41
"Clean exterior including all casing, shaft and nipples",44-000,2019-10-21 17:41
Clean strainers,44-000,2019-10-21 17:41
Clean connections and tighten all,44-000,2019-10-21 17:41
"Grease pump and motor as needed, check pump alignment to motor",44-000,2019-10-21 17:41
End lock-out and power up unit,44-000,2019-10-21 17:41
Observe any improper noise or vibration,44-000,2019-10-21 17:41
Check gauges for proper function.  Compare readings with original suction/discharge pressure,44-000,2019-10-21 17:41
Contact FMP Service Desk and inform unit back in operation,44-000,2019-10-21 17:41
Clean up any water and remove refule,44-000,2019-10-21 17:41
Schedule outage with operating personnel,44-000,2019-10-21 17:41
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:41
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-10-21 17:41
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-10-21 17:41
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-10-21 17:41
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-10-21 17:41
Safety Guards:  ensure they are in place and secure,44-000,2019-10-21 17:41
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-10-21 17:41
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-10-21 17:41
Electrical connections:  for wear,44-000,2019-10-21 17:41
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-10-21 17:41
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-10-21 17:41
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-10-21 17:41
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-10-21 17:41
Clean any ductwork reachable as well as any grates or covers,44-000,2019-10-21 17:41
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-10-21 17:41
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-10-21 17:41
End lock-out and power up unit.,44-000,2019-10-21 17:41
"Check for proper operation, unusual noise or vibration",44-000,2019-10-21 17:41
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-10-21 17:41
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-10-21 17:41
Remove materials and waste products,44-000,2019-10-21 17:41
Schedule outage with operating personnel,44-000,2019-10-21 17:41
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:41
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-10-21 17:41
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-10-21 17:41
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-10-21 17:41
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-10-21 17:41
Safety Guards:  ensure they are in place and secure,44-000,2019-10-21 17:41
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-10-21 17:41
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-10-21 17:41
Electrical connections:  for wear,44-000,2019-10-21 17:41
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-10-21 17:41
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-10-21 17:41
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-10-21 17:41
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-10-21 17:41
Clean any ductwork reachable as well as any grates or covers,44-000,2019-10-21 17:41
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-10-21 17:41
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-10-21 17:41
End lock-out and power up unit.,44-000,2019-10-21 17:41
"Check for proper operation, unusual noise or vibration",44-000,2019-10-21 17:41
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-10-21 17:41
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-10-21 17:41
Remove materials and waste products,44-000,2019-10-21 17:41
Follow confined Space Entry Procedure's as applicable,44-000,2019-10-21 17:41
Charge system to mid point,44-000,2019-10-21 17:41
Blow down tank using bottom blowdown valve (a change in water level should be seen),44-000,2019-10-21 17:41
Blowdown sight glass,44-000,2019-10-21 17:41
Follow confined Space Entry Procedure's as applicable,44-000,2019-10-21 17:41
Charge system to mid point,44-000,2019-10-21 17:41
Blow down tank using bottom blowdown valve (a change in water level should be seen),44-000,2019-10-21 17:41
Blowdown sight glass,44-000,2019-10-21 17:41
Tank - Quarterly,44-000,2019-10-21 17:42
Tank - Quarterly,44-000,2019-10-21 17:42
Fan Coil - Quarterly,44-000,2019-10-21 17:42
Fan Coil - Quarterly,44-000,2019-10-21 17:42
Fan Coil - Quarterly,44-000,2019-10-21 17:42
Fan Coil - Quarterly,44-000,2019-10-21 17:42
Follow confined Space Entry Procedure's as applicable,44-000,2019-10-21 17:42
Charge system to mid point,44-000,2019-10-21 17:42
Blow down tank using bottom blowdown valve (a change in water level should be seen),44-000,2019-10-21 17:42
Blowdown sight glass,44-000,2019-10-21 17:42
Follow confined Space Entry Procedure's as applicable,44-000,2019-10-21 17:42
Charge system to mid point,44-000,2019-10-21 17:42
Blow down tank using bottom blowdown valve (a change in water level should be seen),44-000,2019-10-21 17:42
Blowdown sight glass,44-000,2019-10-21 17:42
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:42
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:42
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:42
Inspect drain pan,44-000,2019-10-21 17:42
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:42
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:42
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:42
Ensure switch is set in correct season,44-000,2019-10-21 17:42
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:42
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:42
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:42
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:42
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:42
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:42
Check thermostat for proper operation,44-000,2019-10-21 17:42
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:42
Inspect control valve operation,44-000,2019-10-21 17:42
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:42
Remove materials and waste products,44-000,2019-10-21 17:42
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:42
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:42
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:42
Inspect drain pan,44-000,2019-10-21 17:42
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:42
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:42
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:42
Ensure switch is set in correct season,44-000,2019-10-21 17:42
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:42
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:42
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:42
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:42
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:42
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:42
Check thermostat for proper operation,44-000,2019-10-21 17:42
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:42
Inspect control valve operation,44-000,2019-10-21 17:42
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:42
Remove materials and waste products,44-000,2019-10-21 17:42
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:42
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:42
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:42
Inspect drain pan,44-000,2019-10-21 17:42
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:42
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:42
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:42
Ensure switch is set in correct season,44-000,2019-10-21 17:42
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:42
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:42
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:42
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:42
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:42
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:42
Check thermostat for proper operation,44-000,2019-10-21 17:42
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:42
Inspect control valve operation,44-000,2019-10-21 17:42
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:42
Remove materials and waste products,44-000,2019-10-21 17:42
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:42
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:42
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:42
Inspect drain pan,44-000,2019-10-21 17:42
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:42
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:42
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:42
Ensure switch is set in correct season,44-000,2019-10-21 17:42
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:42
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:42
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:42
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:42
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:42
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:42
Check thermostat for proper operation,44-000,2019-10-21 17:42
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:42
Inspect control valve operation,44-000,2019-10-21 17:42
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:42
Remove materials and waste products,44-000,2019-10-21 17:42
Fan Coil - Quarterly,44-000,2019-10-21 17:43
Fan Coil - Quarterly,44-000,2019-10-21 17:43
Heater- Quarterly,44-000,2019-10-21 17:43
"Cabinet, Heater- Quarterly",44-000,2019-10-21 17:43
"Cabinet, Heater- Quarterly",44-000,2019-10-21 17:43
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:43
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:43
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:43
Inspect drain pan,44-000,2019-10-21 17:43
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:43
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:43
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:43
Ensure switch is set in correct season,44-000,2019-10-21 17:43
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:43
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:43
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:43
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:43
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:43
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:43
Check thermostat for proper operation,44-000,2019-10-21 17:43
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:43
Inspect control valve operation,44-000,2019-10-21 17:43
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:43
Remove materials and waste products,44-000,2019-10-21 17:43
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:43
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:43
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:43
Inspect drain pan,44-000,2019-10-21 17:43
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:43
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:43
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:43
Ensure switch is set in correct season,44-000,2019-10-21 17:43
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:43
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:43
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:43
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:43
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:43
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:43
Check thermostat for proper operation,44-000,2019-10-21 17:43
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:43
Inspect control valve operation,44-000,2019-10-21 17:43
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:43
Remove materials and waste products,44-000,2019-10-21 17:43
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:43
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:43
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:43
Inspect drain pan,44-000,2019-10-21 17:43
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:43
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:43
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:43
Ensure switch is set in correct season,44-000,2019-10-21 17:43
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:43
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:43
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:43
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:43
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:43
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:43
Check thermostat for proper operation,44-000,2019-10-21 17:43
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:43
Inspect control valve operation,44-000,2019-10-21 17:43
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:43
Remove materials and waste products,44-000,2019-10-21 17:43
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:43
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:43
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:43
Inspect drain pan,44-000,2019-10-21 17:43
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:43
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:43
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:43
Ensure switch is set in correct season,44-000,2019-10-21 17:43
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:43
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:43
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:43
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:43
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:43
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:43
Check thermostat for proper operation,44-000,2019-10-21 17:43
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:43
Inspect control valve operation,44-000,2019-10-21 17:43
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:43
Remove materials and waste products,44-000,2019-10-21 17:43
"Cabinet, Heater- Quarterly",44-000,2019-10-21 17:44
"Cabinet, Heater- Quarterly",44-000,2019-10-21 17:44
"Cabinet, Heater- Quarterly",44-000,2019-10-21 17:44
"Cabinet, Heater- Quarterly",44-000,2019-10-21 17:44
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:44
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:44
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:44
Inspect drain pan,44-000,2019-10-21 17:44
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:44
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:44
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:44
Ensure switch is set in correct season,44-000,2019-10-21 17:44
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:44
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:44
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:44
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:44
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:44
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:44
Check thermostat for proper operation,44-000,2019-10-21 17:44
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:44
Inspect control valve operation,44-000,2019-10-21 17:44
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:44
Remove materials and waste products,44-000,2019-10-21 17:44
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:44
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:44
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:44
Inspect drain pan,44-000,2019-10-21 17:44
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:44
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:44
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:44
Ensure switch is set in correct season,44-000,2019-10-21 17:44
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:44
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:44
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:44
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:44
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:44
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:44
Check thermostat for proper operation,44-000,2019-10-21 17:44
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:44
Inspect control valve operation,44-000,2019-10-21 17:44
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:44
Remove materials and waste products,44-000,2019-10-21 17:44
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:44
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:44
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:44
Inspect drain pan,44-000,2019-10-21 17:44
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:44
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:44
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:44
Ensure switch is set in correct season,44-000,2019-10-21 17:44
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:44
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:44
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:44
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:44
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:44
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:44
Check thermostat for proper operation,44-000,2019-10-21 17:44
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:44
Inspect control valve operation,44-000,2019-10-21 17:44
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:44
Remove materials and waste products,44-000,2019-10-21 17:44
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:44
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:44
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:44
Inspect drain pan,44-000,2019-10-21 17:44
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:44
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:44
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:44
Ensure switch is set in correct season,44-000,2019-10-21 17:44
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:44
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:44
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:44
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:44
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:44
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:44
Check thermostat for proper operation,44-000,2019-10-21 17:44
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:44
Inspect control valve operation,44-000,2019-10-21 17:44
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:44
Remove materials and waste products,44-000,2019-10-21 17:44
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:44
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:44
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:44
Inspect drain pan,44-000,2019-10-21 17:44
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:44
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:44
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:44
Ensure switch is set in correct season,44-000,2019-10-21 17:44
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:44
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:44
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:44
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:44
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:44
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:44
Check thermostat for proper operation,44-000,2019-10-21 17:44
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:44
Inspect control valve operation,44-000,2019-10-21 17:44
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:44
Remove materials and waste products,44-000,2019-10-21 17:44
"Cabinet, Heater- Quarterly",44-000,2019-10-21 17:45
"Cabinet, Heater- Quarterly",44-000,2019-10-21 17:45
"Cabinet, Heater- Quarterly",44-000,2019-10-21 17:45
"Cabinet, Heater- Quarterly",44-000,2019-10-21 17:45
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:45
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:45
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:45
Inspect drain pan,44-000,2019-10-21 17:45
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:45
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:45
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:45
Ensure switch is set in correct season,44-000,2019-10-21 17:45
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:45
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:45
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:45
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:45
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:45
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:45
Check thermostat for proper operation,44-000,2019-10-21 17:45
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:45
Inspect control valve operation,44-000,2019-10-21 17:45
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:45
Remove materials and waste products,44-000,2019-10-21 17:45
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:45
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:45
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:45
Inspect drain pan,44-000,2019-10-21 17:45
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:45
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:45
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:45
Ensure switch is set in correct season,44-000,2019-10-21 17:45
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:45
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:45
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:45
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:45
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:45
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:45
Check thermostat for proper operation,44-000,2019-10-21 17:45
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:45
Inspect control valve operation,44-000,2019-10-21 17:45
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:45
Remove materials and waste products,44-000,2019-10-21 17:45
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:45
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:45
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:45
Inspect drain pan,44-000,2019-10-21 17:45
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:45
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:45
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:45
Ensure switch is set in correct season,44-000,2019-10-21 17:45
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:45
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:45
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:45
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:45
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:45
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:45
Check thermostat for proper operation,44-000,2019-10-21 17:45
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:45
Inspect control valve operation,44-000,2019-10-21 17:45
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:45
