Operator comments,Building ID,Report Time
Remove materials and waste products,44-000,2019-10-21 17:45
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:45
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:45
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:45
Inspect drain pan,44-000,2019-10-21 17:45
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:45
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:45
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:45
Ensure switch is set in correct season,44-000,2019-10-21 17:45
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:45
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:45
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:45
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:45
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:45
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:45
Check thermostat for proper operation,44-000,2019-10-21 17:45
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:45
Inspect control valve operation,44-000,2019-10-21 17:45
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:45
Remove materials and waste products,44-000,2019-10-21 17:45
"Cabinet, Heater- Quarterly",44-000,2019-10-21 17:46
Heater- Quarterly,44-000,2019-10-21 17:46
Heater- Quarterly,44-000,2019-10-21 17:46
Heater- Quarterly,44-000,2019-10-21 17:46
Heater- Quarterly,44-000,2019-10-21 17:46
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:46
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:46
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:46
Inspect drain pan,44-000,2019-10-21 17:46
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:46
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:46
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:46
Ensure switch is set in correct season,44-000,2019-10-21 17:46
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:46
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:46
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:46
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:46
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:46
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:46
Check thermostat for proper operation,44-000,2019-10-21 17:46
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:46
Inspect control valve operation,44-000,2019-10-21 17:46
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:46
Remove materials and waste products,44-000,2019-10-21 17:46
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:46
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:46
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:46
Inspect drain pan,44-000,2019-10-21 17:46
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:46
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:46
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:46
Ensure switch is set in correct season,44-000,2019-10-21 17:46
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:46
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:46
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:46
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:46
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:46
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:46
Check thermostat for proper operation,44-000,2019-10-21 17:46
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:46
Inspect control valve operation,44-000,2019-10-21 17:46
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:46
Remove materials and waste products,44-000,2019-10-21 17:46
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:46
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:46
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:46
Inspect drain pan,44-000,2019-10-21 17:46
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:46
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:46
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:46
Ensure switch is set in correct season,44-000,2019-10-21 17:46
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:46
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:46
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:46
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:46
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:46
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:46
Check thermostat for proper operation,44-000,2019-10-21 17:46
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:46
Inspect control valve operation,44-000,2019-10-21 17:46
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:46
Remove materials and waste products,44-000,2019-10-21 17:46
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:46
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:46
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:46
Inspect drain pan,44-000,2019-10-21 17:46
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:46
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:46
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:46
Ensure switch is set in correct season,44-000,2019-10-21 17:46
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:46
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:46
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:46
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:46
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:46
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:46
Check thermostat for proper operation,44-000,2019-10-21 17:46
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:46
Inspect control valve operation,44-000,2019-10-21 17:46
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:46
Remove materials and waste products,44-000,2019-10-21 17:46
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:46
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:46
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:46
Inspect drain pan,44-000,2019-10-21 17:46
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:46
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:46
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:46
Ensure switch is set in correct season,44-000,2019-10-21 17:46
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:46
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:46
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:46
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:46
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:46
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:46
Check thermostat for proper operation,44-000,2019-10-21 17:46
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:46
Inspect control valve operation,44-000,2019-10-21 17:46
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:46
Remove materials and waste products,44-000,2019-10-21 17:46
Heater- Quarterly,44-000,2019-10-21 17:47
Heater- Quarterly,44-000,2019-10-21 17:47
"Cabinet, Heater- Quarterly",44-000,2019-10-21 17:47
"Cabinet, Heater- Quarterly",44-000,2019-10-21 17:47
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:47
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:47
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:47
Inspect drain pan,44-000,2019-10-21 17:47
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:47
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:47
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:47
Ensure switch is set in correct season,44-000,2019-10-21 17:47
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:47
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:47
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:47
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:47
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:47
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:47
Check thermostat for proper operation,44-000,2019-10-21 17:47
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:47
Inspect control valve operation,44-000,2019-10-21 17:47
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:47
Remove materials and waste products,44-000,2019-10-21 17:47
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:47
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:47
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:47
Inspect drain pan,44-000,2019-10-21 17:47
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:47
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:47
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:47
Ensure switch is set in correct season,44-000,2019-10-21 17:47
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:47
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:47
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:47
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:47
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:47
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:47
Check thermostat for proper operation,44-000,2019-10-21 17:47
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:47
Inspect control valve operation,44-000,2019-10-21 17:47
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:47
Remove materials and waste products,44-000,2019-10-21 17:47
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:47
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:47
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:47
Inspect drain pan,44-000,2019-10-21 17:47
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:47
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:47
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:47
Ensure switch is set in correct season,44-000,2019-10-21 17:47
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:47
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:47
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:47
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:47
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:47
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:47
Check thermostat for proper operation,44-000,2019-10-21 17:47
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:47
Inspect control valve operation,44-000,2019-10-21 17:47
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:47
Remove materials and waste products,44-000,2019-10-21 17:47
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:47
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:47
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:47
Inspect drain pan,44-000,2019-10-21 17:47
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:47
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:47
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:47
Ensure switch is set in correct season,44-000,2019-10-21 17:47
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:47
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:47
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:47
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:47
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:47
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:47
Check thermostat for proper operation,44-000,2019-10-21 17:47
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:47
Inspect control valve operation,44-000,2019-10-21 17:47
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:47
Remove materials and waste products,44-000,2019-10-21 17:47
Heater- Quarterly,44-000,2019-10-21 17:48
Heater- Quarterly,44-000,2019-10-21 17:48
Fan - Quarterly,44-000,2019-10-21 17:48
Fan - Quarterly,44-000,2019-10-21 17:48
Fan - Quarterly,44-000,2019-10-21 17:48
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:48
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:48
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:48
Inspect drain pan,44-000,2019-10-21 17:48
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:48
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:48
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:48
Ensure switch is set in correct season,44-000,2019-10-21 17:48
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:48
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:48
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:48
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:48
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:48
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:48
Check thermostat for proper operation,44-000,2019-10-21 17:48
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:48
Inspect control valve operation,44-000,2019-10-21 17:48
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:48
Remove materials and waste products,44-000,2019-10-21 17:48
"Schedule outage with operating personnel, if necessary",44-000,2019-10-21 17:48
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:48
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",44-000,2019-10-21 17:48
Inspect drain pan,44-000,2019-10-21 17:48
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",44-000,2019-10-21 17:48
Check motor:  check temperature and vibration of bearings,44-000,2019-10-21 17:48
"Check flow valve, if present, for calibration, leaks and proper operation",44-000,2019-10-21 17:48
Ensure switch is set in correct season,44-000,2019-10-21 17:48
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",44-000,2019-10-21 17:48
"If unit is a space heater, lubricate motor",44-000,2019-10-21 17:48
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",44-000,2019-10-21 17:48
"Change filter and ensure proper flow direction, date filter",44-000,2019-10-21 17:48
"If permanent filter, wash, if worn, replace",44-000,2019-10-21 17:48
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",44-000,2019-10-21 17:48
Check thermostat for proper operation,44-000,2019-10-21 17:48
"If electric, check operation, ensure it runs and is secure to the wall",44-000,2019-10-21 17:48
Inspect control valve operation,44-000,2019-10-21 17:48
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",44-000,2019-10-21 17:48
Remove materials and waste products,44-000,2019-10-21 17:48
Schedule outage with operating personnel,44-000,2019-10-21 17:48
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:48
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-10-21 17:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-10-21 17:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-10-21 17:48
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-10-21 17:48
Safety Guards:  ensure they are in place and secure,44-000,2019-10-21 17:48
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-10-21 17:48
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-10-21 17:48
Electrical connections:  for wear,44-000,2019-10-21 17:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-10-21 17:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-10-21 17:48
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-10-21 17:48
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-10-21 17:48
Clean any ductwork reachable as well as any grates or covers,44-000,2019-10-21 17:48
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-10-21 17:48
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-10-21 17:48
End lock-out and power up unit.,44-000,2019-10-21 17:48
"Check for proper operation, unusual noise or vibration",44-000,2019-10-21 17:48
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-10-21 17:48
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-10-21 17:48
Remove materials and waste products,44-000,2019-10-21 17:48
Schedule outage with operating personnel,44-000,2019-10-21 17:48
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:48
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-10-21 17:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-10-21 17:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-10-21 17:48
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-10-21 17:48
Safety Guards:  ensure they are in place and secure,44-000,2019-10-21 17:48
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-10-21 17:48
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-10-21 17:48
Electrical connections:  for wear,44-000,2019-10-21 17:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-10-21 17:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-10-21 17:48
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-10-21 17:48
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-10-21 17:48
Clean any ductwork reachable as well as any grates or covers,44-000,2019-10-21 17:48
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-10-21 17:48
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-10-21 17:48
End lock-out and power up unit.,44-000,2019-10-21 17:48
"Check for proper operation, unusual noise or vibration",44-000,2019-10-21 17:48
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-10-21 17:48
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-10-21 17:48
Remove materials and waste products,44-000,2019-10-21 17:48
Schedule outage with operating personnel,44-000,2019-10-21 17:48
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:48
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-10-21 17:48
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-10-21 17:48
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-10-21 17:48
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-10-21 17:48
Safety Guards:  ensure they are in place and secure,44-000,2019-10-21 17:48
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-10-21 17:48
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-10-21 17:48
Electrical connections:  for wear,44-000,2019-10-21 17:48
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-10-21 17:48
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-10-21 17:48
Fan - Quarterly,44-000,2019-10-21 17:49
Fan - Quarterly,44-000,2019-10-21 17:49
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-10-21 17:49
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-10-21 17:49
Clean any ductwork reachable as well as any grates or covers,44-000,2019-10-21 17:49
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-10-21 17:49
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-10-21 17:49
End lock-out and power up unit.,44-000,2019-10-21 17:49
"Check for proper operation, unusual noise or vibration",44-000,2019-10-21 17:49
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-10-21 17:49
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-10-21 17:49
Remove materials and waste products,44-000,2019-10-21 17:49
Schedule outage with operating personnel,44-000,2019-10-21 17:49
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:49
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-10-21 17:49
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-10-21 17:49
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-10-21 17:49
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-10-21 17:49
Safety Guards:  ensure they are in place and secure,44-000,2019-10-21 17:49
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-10-21 17:49
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-10-21 17:49
Electrical connections:  for wear,44-000,2019-10-21 17:49
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-10-21 17:49
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-10-21 17:49
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-10-21 17:49
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-10-21 17:49
Clean any ductwork reachable as well as any grates or covers,44-000,2019-10-21 17:49
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-10-21 17:49
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-10-21 17:49
End lock-out and power up unit.,44-000,2019-10-21 17:49
"Check for proper operation, unusual noise or vibration",44-000,2019-10-21 17:49
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-10-21 17:49
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-10-21 17:49
Remove materials and waste products,44-000,2019-10-21 17:49
Schedule outage with operating personnel,44-000,2019-10-21 17:49
"De-energize, tag and lock out circuit",44-000,2019-10-21 17:49
"INSPECT:  motor, check temperature and vibration of bearings",44-000,2019-10-21 17:49
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",44-000,2019-10-21 17:49
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",44-000,2019-10-21 17:49
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-10-21 17:49
Safety Guards:  ensure they are in place and secure,44-000,2019-10-21 17:49
"Heating Element:  if applicable, check for signs of breakage and heat",44-000,2019-10-21 17:49
"Coils and piping:  if applicable, check for signs of leakage",44-000,2019-10-21 17:49
Electrical connections:  for wear,44-000,2019-10-21 17:49
"Points of contact:  check condition of contacts for wear, pitting and alignment",44-000,2019-10-21 17:49
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",44-000,2019-10-21 17:49
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",44-000,2019-10-21 17:49
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",44-000,2019-10-21 17:49
Clean any ductwork reachable as well as any grates or covers,44-000,2019-10-21 17:49
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",44-000,2019-10-21 17:49
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",44-000,2019-10-21 17:49
End lock-out and power up unit.,44-000,2019-10-21 17:49
"Check for proper operation, unusual noise or vibration",44-000,2019-10-21 17:49
"Check that drive safety guards are in place, check thermostat for proper operation",44-000,2019-10-21 17:49
"Visually inspect piping and ductwork supports, if applicable",44-000,2019-10-21 17:49
Remove materials and waste products,44-000,2019-10-21 17:49
Need a laminar cabinet to be moved out of Lab 323 into the hallway as the new flooring is being,16-000,2019-10-22 7:31
FP - Drain sprinkler system on Thurs Oct 22 in TB 430 from 7 AM to 2 PM,01-000,2019-10-22 7:46
Look at the locks on one of our doors. It’s a little sticky and you’ve got to wiggle the key to get,21-000,2019-10-22 7:59
Make up lexan window for LO shop,11-000,2019-10-22 8:18
2nd floor autoclaves.  Change traps to appropriate size and gauges.,49-000,2019-10-22 8:34
"4th floor, M/W.  Replace wax seal on toilet and replace taps.",22-000,2019-10-22 8:46
"Plug tagged RPX 39-41,can not find panel. Luc said it is in this panel.",04-000,2019-10-22 9:50
ICB - Name Plates - P. Garcia - Room 4476 ME and M. Taha - Room 4436 ME,10-000,2019-10-22 9:55
FP - Isolate fire alarms on Oct 23 at 4 pm to Oct 24 at 10 pm  in Study Spaces/LA Cafe.,15-000,2019-10-22 10:02
Room B754 and B751.  Having issues with the locks.,15-000,2019-10-22 10:11
The water fountain on the 3rd floor of the Herzberg Building by the woman’s washroom is coming off,13-000,2019-10-22 10:18
Replace Tag on 14B for CW Key set. Keys at Service Desk,11-000,2019-10-22 10:33
Order and install 1 BX49 for 27-411 Minto Case bldg..27 and 2 AX51 for 11-A13 ( SM shop ) MB,11-000,2019-10-22 10:38
Overtime Preventative Maintenance for Tory Bldg. 01,01-000,2019-10-22 10:39
"3rd floor balcony, just beside the B tower elevators.  Remove picnic table from patio.",15-000,2019-10-22 10:42
Tunnel level washroom 110.  Steady leak under vanity.  Full bucket.,21-000,2019-10-22 10:51
ICB - KX # 7295 Event date: Oct 25 2019 Location: CO 270-272-274 Set up date and time: Oct 24 at 1pm,19-000,2019-10-22 11:48
Assist with taking barrels off truck for disposal in Maintenance Yard.,11-000,2019-10-22 12:37
Remove skids from loading dock.,17-000,2019-10-22 12:41
fix leaking airline on first floor bathroom,12-000,2019-10-22 13:03
ICB - Hanging Pictures on the wall in Room: 236PA - Director's office.,03-000,2019-10-22 13:17
Replace the steam valve actuator on the Alumni Hall heat exchanger.,36-000,2019-10-22 13:37
dressing room 10 & 12 - dividing row of doors: broken key on one of the locks,39-000,2019-10-22 14:16
check into a number of water fountains (fill station type) in the Library. There are a few that show,02-000,2019-10-22 14:30
Repair or replace the water fountain on the 3rd floor of the HP by the W/W is coming off,13-000,2019-10-22 14:44
ICB - KX # 7237 Event date: Oct 28-Nov 1 Location: CO 274 Set up date and time: Oct 28 7 AM Tear,19-000,2019-10-22 14:47
"Bakers Grill, Refrigeration compressor in back office.  Making noise",07-000,2019-10-22 14:49
P9 – water drainage pipe leaking. Level 12 – near center stairs,PK-09,2019-10-22 16:02
"ICB - Please deliver three (3) six foot tables to Minto 2014 on Friday, October 25.",27-000,2019-10-23 7:12
FP - Isolate fire alarms on Oct 23 on the 1st floor from 8 AM to 4 PM,18-000,2019-10-23 7:46
Repair tunnel light in SA,XT-000,2019-10-23 8:03
first faucet to the left in the women’s washroom (431 ML) of the Discovery Centre is not workring,02-000,2019-10-23 8:29
PA lighting - Rm 133 one 4'x2 T-8 bad ballast.,03-000,2019-10-23 8:48
Escort ESA inspector about campus,00-000,2019-10-23 9:07
Oct 24 - escort Croon Electric to transfer switches and generators,00-000,2019-10-23 9:08
RU - Roof Replacement,14-000,2019-10-23 9:20
Order Elkay Filters for water fountains from Crane Supply,11-000,2019-10-23 9:31
LMR - repair pilot on PRV's,32-000,2019-10-23 9:40
ICB - TB 421: We have a white board that needs to be attached to the wall.,01-000,2019-10-23 9:42
It has been chilly in HP 1119 this week. Heat is not coming on,13-000,2019-10-23 9:44
ICB - Remove and replace black baseboards in DT 1609 once it is painted. I can e-mail to confirm,21-000,2019-10-23 10:03
PA 135 – damaged accessible door operator is coming out of casing (CA),03-000,2019-10-23 10:17
SP321 – Trouble shoot and repair intermittent bell/light operation.,23-000,2019-10-23 10:24
Hoist United Way Flag Oct 23 2019 (Please replace Ontario Flag),00-000,2019-10-23 10:55
"ICB - We will be having a meeting on Wednesday, November 27 in DT 2017 and would like to have the",21-000,2019-10-23 11:23
Paint railings black.,07-000,2019-10-23 12:13
ICB - Please remove standing desk from 355 St. Pat's and install it on the desk in 260 PA,03-000,2019-10-23 13:23
"FP - Isolate fire alarms Mon Oct 28 to Nov 11 in basement mech room, 118, 201, 214, 230, 235, 323 &",16-000,2019-10-23 13:27
FP - Isolate fire alarms Nov 1 to Nov 30 on all levels from 6 AM to 4 PM,25-000,2019-10-23 13:37
Change to non-standard lock in RO 206 so that only FMP staff has access,17-000,2019-10-23 13:54
"RO 206 – cardboard, furniture, garbage, paint, etc. to be removed and disposed of as per ESA",17-000,2019-10-23 13:58
ICB - Cut 10 keys (256325) for room B342.,15-000,2019-10-23 14:17
ICB - KX # 4090 Event date: Oct 25 2019 Location: RB 2211-2220-2224-2228-atrium Set up date and time,43-000,2019-10-23 14:17
Cut 1 key (S1) for Marc-Andre Leduc,02-000,2019-10-23 14:22
HP 5174 – fan turned on in room and would like it shut off because it’s drying his eyes.,13-000,2019-10-23 14:24
This is an after-hours request for an EE to be present during a panel outage for Stadium Way.,PK-05,2019-10-23 14:32
Install threshold,42-000,2019-10-23 15:02
ME 2159: having troubles with our compressed air supply.  Most of my new machines need compressed,10-000,2019-10-23 15:03
"Please make the following repairs before Friday, Oct. 25:  Paint drywall patches.",27-000,2019-10-23 15:14
AA lighting - Rm 510 one 4'x2 T-8 bad ballast,22-000,2019-10-23 15:17
ICB - KX # 2198 Event date: Oct 26 2019 Location: RB 2211-2220-2224-2228-atrium Set up date and time,43-000,2019-10-23 15:24
CALL BACK - Lock broken 5201 Health Science. Opposite rm 5207,49-000,2019-10-23 17:45
ICB - This request is to have 5 red signage panels produced for an event. Signage to be produced is,00-000,2019-10-24 7:29
Investigate burning rubber smell/smoke in air in ML Parking Garage by Stairwell G,PK-LIB,2019-10-24 7:41
Investigate burning rubber smell/smoke in air in ML Parking Garage by Stairwell G,PK-LIB,2019-10-24 7:42
ICB - This request is to have 5 red signage panels deployed for an event. Signage to be produced is,00-000,2019-10-24 7:47
ICB - 8 tall boys with 4 red covers and 4 black covers from the events office are to be delivered to,27-000,2019-10-24 7:59
"ICB - MC 5050: Hi there, 8 tall boys with 4 red and 4 black covers have been ordered from the events",27-000,2019-10-24 8:00
Fabricate and install step in Southam Hall Extension at Air Handler,04-000,2019-10-24 8:04
Change filter on the door to the fire alarm control room,21-000,2019-10-24 8:05
ICB - KX # 7396 Event date: Oct 25 Location: FR MPR Set up date and time: Thur 2 PM Tear down date,41-000,2019-10-24 8:11
Replace 7 steam traps and 4 gauges (related to 4 auto-claves on floor 2). JP with FMP has completed,49-000,2019-10-24 8:35
Investigate clicking sound coming from vent in PA 330J,03-000,2019-10-24 8:45
Investigate leaking valve in AHU supplying Bell Theater,27-000,2019-10-24 8:53
ICB - Cut 3 keys for TB 404,01-000,2019-10-24 9:07
Broken toilet sign at entrance on 1st floor,43-000,2019-10-24 10:05
ICB - Move L-shaped desk from room 619 to room 623.,21-000,2019-10-24 10:11
ICB - We need 2017 DT set up as per attachment. 5 round tables with 8 chairs set up per table.,21-000,2019-10-24 11:46
remove broken key in the exterior door for stair J behind alumni hall.,36-000,2019-10-24 12:10
Medeco lock cylinders for the 4 remaining doors on floors 1 & 2 for the Janitor & Electrical rooms,12-000,2019-10-24 12:19
Disconnect yellow condensate pump in PA (LMR),03-000,2019-10-24 12:43
"ICB - No later than noon on Friday, November 1st.- I will need someone to relocate 8 tables from",13-000,2019-10-24 12:51
HP 1154 – handle has come off the door. URGENT- Supposed to a locked door,13-000,2019-10-24 12:57
Adjust set point in pool area. Ideally the air temp should be maintained at 26-27°C,09-000,2019-10-24 12:59
adjust the temp in 432 SC eyewash ASAP.,12-000,2019-10-24 13:06
CTTC 1408 - light/thermostat controller in this room the delta switch is not sending a signal to the,29-000,2019-10-24 13:17
Replace filter in 432 SC for eyewash ASAP.,12-000,2019-10-24 13:27
"ICB - Good afternoon, We will require support from FMP for the set-up of an event on October 28th.",21-000,2019-10-24 13:50
*ESTIMATE* - To provide a connection and associated equipment to supply natural gas from the connect,10-000,2019-10-24 13:57
block holes in cabinet at Page Break Starbucks,02-000,2019-10-24 14:06
GH- Renovations Year 5 (20/21),18-000,2019-10-24 14:07
"really cold in the faculty boardroom, MC 2014. We are concerned because this is where the visiting",27-000,2019-10-24 14:07
The south door to lab 5201 in Health Sciences does not fully close every time when opened.,49-000,2019-10-24 14:20
"Can FMP investigate the location of isolations and impacts of steam shutdown, and can we plan for",25-000,2019-10-24 14:55
The Library is organizing a book sale in support of the United way campaign. I would need some,02-000,2019-10-24 15:17
ICB - would like the door on storage room HCI 5180 being changed to a door with a punch code on it,37-000,2019-10-24 15:42
ICB - HCI 4104: My colleague has a sit stand and the height of the screens is a bit low for her. It,37-000,2019-10-24 15:44
CALL BACK - HP 2160 b Breaker blown,13-000,2019-10-24 16:51
Electricians to review electrical at SSRB with Gavin and Scott,24-000,2019-10-25 7:08
04:15 DUS reports Southam Hall Firepanel trouble. Pls check first thing in AM.,04-000,2019-10-25 7:09
change cores in RO 610,17-000,2019-10-25 7:48
Make pan for supply fan for Bell Theater,27-000,2019-10-25 8:22
Investigate and repair ceiling tiles on 18th floor of DT.,21-000,2019-10-25 9:49
AT 112  steam emission from condensate tank is leaking could you please send a technician to,31-000,2019-10-25 10:02
"There’s an existing 14”x14” duct that passes from the corridor through the kiln room, into the",22-000,2019-10-25 10:34
investigate low air flow,49-000,2019-10-25 10:56
Repair sill in front entrance to RB,43-000,2019-10-25 11:21
"ML Fourth floor quad side near elevators, one 4'x2 T-8 bad ballast. No bulbs in fixture due to",02-000,2019-10-25 11:23
ICB - Hi! We have a few boxes of wires and hard drives that need to be delivered to Hardware,21-000,2019-10-25 11:27
Someone bashed into the print shop doors in tunnel. Frame is bent from concrete wall.,17-000,2019-10-25 11:55
Please replace batteries in clock inside MB 116,11-000,2019-10-25 11:58
Breaker re-set needed in UC 510,07-000,2019-10-25 12:12
"check controller for rooms 2605, 2303B, 2303C, 2603 and 2604 in CTTC.",29-000,2019-10-25 12:38
Air circulation required this weekend (October 26-27),00-000,2019-10-25 13:03
Replace receptacles and cover in AA as needed,22-000,2019-10-25 13:25
ICB - KX # 7099 Event date: Oct 28 2019 Location: RB 2220-2224-2228 Set up date and time: Oct 28 at,43-000,2019-10-25 13:29
CO roof - Mitsubishi cover is off,19-000,2019-10-25 14:16
"CTTC 2500, the occupants are very hot. From CW-M: ""After some investigation, we believe the delta",29-000,2019-10-25 14:27
"ICB - Re-key NB 234, 234 (inside), 226, 266 (inside) & 220 (inside)",16-000,2019-10-25 14:30
check the door In VISIM building 4th floor entrance from parking door is in open position and does,38-000,2019-10-25 14:34
ICB - CTTC 3500 We would like to 3 signs made up for our office. We have the wall mounts already.,29-000,2019-10-25 14:49
ICB - HP 3364 & 3374: I need some shelving and cabinets moved and also some tables turned over. I,13-000,2019-10-25 15:25
ICB - ML 239: Prep and paint one wall (north side behind service desk. Mount Lexan on wall for chair,02-000,2019-10-25 15:29
CHP Oct 25 - Call in @ 02:05hrs: CSS reports vehicle accident in front of Nesbitt building. Grass,16-000,2019-10-28 7:09
14:40 DUS reports S/E door athletics not closing properly due to rusty hinge.,09-000,2019-10-28 7:13
Athletics fire panel beeping . message ground fault check service wiring. Check Monday.,09-000,2019-10-28 7:14
ICB - ME 3124: We are expecting another Accreditation visit in November. Please make the following,10-000,2019-10-28 7:17
ICB - ME 3124: We are expecting another Accreditation visit in November. Please make the following,10-000,2019-10-28 7:25
ICB - ME 3124: We are expecting another Accreditation visit in November. Please make the following,10-000,2019-10-28 7:26
Replace John K's J Key for Key Set #7,11-000,2019-10-28 7:29
ICB - ME 3124: We are expecting another Accreditation visit in November. Please make the following,10-000,2019-10-28 7:38
FP - Isolate fire alarms in Leeds UMR Oct 28 from 9 AM to 3 PM,30-000,2019-10-28 7:44
Can we please have this door sweep replaced at the Unicenter loading dock. This is the back entrance,07-000,2019-10-28 7:50
Re-install the mullion for the double doors on the East side of Alumni Hall facing Bronson.,36-000,2019-10-28 7:55
Replace Key Bak on CW Key Set C37,11-000,2019-10-28 8:29
"Repairs to door SD 460 (for Friday, Oct 25)",26-000,2019-10-28 8:37
replace the circuit board for the President’s Suite on the 5th floor Tory.,01-000,2019-10-28 8:57
Supply and install 4x Hunter Operators for 562AA and 564A Tory Building,00-000,2019-10-28 9:17
ML 220 & 360 – no air flow (extremely warm). One room is almost 26°C already,02-000,2019-10-28 9:18
door closer on the men's washroom on the first floor (ML 143) isn't working.,02-000,2019-10-28 9:23
Mount Fire Extinguisher in Service Centre. Please ask Tim for suggested location if needed,11-000,2019-10-28 9:41
All lights are good. This seems to be a switching / connection issue I had to tap the switches on,12-000,2019-10-28 9:44
Work order 172195 - Leeds 640 B: bedroom door needs to be rekeyed.,30-000,2019-10-28 9:51
Work order 172193 - Dundas 224: bedroom door lock needs to be rekeyed,26-000,2019-10-28 9:52
Work order 172096 - Leeds 506 B - Suite door lock is stuck and bathroom door handle is falling off,30-000,2019-10-28 9:52
Work order 172029 - Glengarry 1105 D: Suite door lock repair,18-000,2019-10-28 9:53
Work order 172192 - Glengarry 801 B: Bedroom door lock needs to be rekeyed.,18-000,2019-10-28 9:53
"603 SA temperature: Once again, my office refuses to warm up. Back to my space heater! It would be",04-000,2019-10-28 9:54
"ICB - Please deliver 2 x Six (6) foot tables and 2 chairs to Minto Foyer for Friday November 1, 2019",27-000,2019-10-28 9:56
"ICB - Two 6 ft tables ordered to 1301 HSB for Saturday, November 9. Event start: 10:00 am",49-000,2019-10-28 9:58
assist the contractor with verification of the smoke management at Dunton on Nov. 6 and 7.,21-000,2019-10-28 10:01
assist the contractor with verification of the smoke management at Dunton on Nov. 6 and 7.,21-000,2019-10-28 10:02
Leak in ceiling in 3091 MC,27-000,2019-10-28 10:21
Work order 172197 - 2nd floor CO: Res desk is requesting 2 copies of each of these keys,19-000,2019-10-28 10:24
ICB - please deliver and setup one table outside classroom 378UC for evening lecture; Aramark food,07-000,2019-10-28 10:26
"ICB - RB 2200: Two 6 ft tables ordered to 2200 Richcraft for Saturday, November 16. Event start:",43-000,2019-10-28 10:27
Replace ceiling tiles in 3091 MC,27-000,2019-10-28 10:41
"AA 152: pipe is leaking. ""there is a plumbing pipe that leaks in that room now - I've mopped up",22-000,2019-10-28 10:44
2340 HP – CT check temps (too hot),13-000,2019-10-28 10:47
replace door panels on AC unit in athletics roof top,09-000,2019-10-28 11:18
ICB - Please anchor large cabinet to the wall in 357 SP.,23-000,2019-10-28 11:22
"Plane bottom of door, rubbing on tile in men's bathroom no 1st floor (ML 143)",02-000,2019-10-28 11:40
ICB - I need the door sign on B753 updated. The Graduate Administrator is now Patricia Lacroix. The,15-000,2019-10-28 11:43
"ICB - I will need five 6ft tables ordered to 2200 Richcraft hall on Saturday, November 30. Event",43-000,2019-10-28 11:45
Work order 172031 - Glengarry 8th floor: Door from elevator lobby into the back hallway will not,18-000,2019-10-28 11:54
"ICB - SC 320: Please hang 1 white board, 2 pieces of Art, and 2 diplomas. This is for professor Amy",12-000,2019-10-28 12:59
Wants Doorbell to be screwed into wall in 202 RO (it's currently glued),17-000,2019-10-28 13:01
ICB - FP - Isolate fire alarms Oct 29 in Block 2 1st floor room 2230 from 7 AM to 3 PM,10-000,2019-10-28 13:04
Strong smell of smoke in HP 5124 (server room). Coming out of A/C? – turned off,13-000,2019-10-28 13:23
ICB - SC 432 - install 4 desks (located in boxes in the loading bay),12-000,2019-10-28 13:41
investigate Leak in ceiling where fire alarm system 8th floor of LA in front of B855,15-000,2019-10-28 13:45
SP 407 – Apparently the window radiator is not working. I was told that this might mean the,23-000,2019-10-28 14:23
"ICB - KX # 7266 Event date: Oct 30, 2019 Location: RB 2224-2228 Set up date and time: Oct 29 at 8am",43-000,2019-10-28 14:26
"124356 Monthly Water Treatment for Cooling Towers, Ice House,  2019/20",39-000,2019-10-28 14:41
"124359 Monthly Water Treatment for Cooling Towers, CTTC,  2019/20",29-000,2019-10-28 14:41
