Operator comments,Building ID,Report Time
The small express/display fridge in front of The Greens stations is making a consistent rattling,07-000,2019-10-28 14:58
slow drip under sink in ladies bathroom on 5th floor of ME,10-000,2019-10-28 15:08
Open up padlocked wooden door in Lanark Basement for CW to check valves,06-000,2019-10-28 15:20
"ICB - KX # 2823 Event date: Oct 29-30, 2019 Location: CO 270 Set up date and time: Monday Oct 28 at",19-000,2019-10-28 15:30
ICB - KX #7296 Event date: 01/11/2019 Location: RB 2220-2224-2228 Set up date and time: Nov 1 at 8am,43-000,2019-10-28 15:37
Sink is blocked RO 111,17-000,2019-10-28 15:43
HP entrance facing SC:  (left side not working) – bottom pin catching and door will not open,13-000,2019-10-28 15:48
Large express fridge temp at front too high (10C) - Tunnel junction.  One of the fans is seized.,XT-000,2019-10-29 8:00
B552.  Ceiling leak (brown water),15-000,2019-10-29 8:42
Replace Key# A 126 on Key Set 17 - this opens MC accessible doors,11-000,2019-10-29 8:46
B553.  Light switch is reported temperamental.,15-000,2019-10-29 8:55
ICB - KX #6389 Event date: Oct 31 2019 Location: RB 2220-2224-2228,43-000,2019-10-29 9:14
look at the T-stats in SD 460 and 407 - room heat triggering an alarm in the building.,26-000,2019-10-29 9:14
PA-Building Envelope and Exterior Tunnel Remedial Work,03-000,2019-10-29 9:14
"Work order 165568 - Glengarry 221 C: Incorrect door knob on inside of bathroom door, this is an",18-000,2019-10-29 9:45
RB - 5320 - Create meeting/seminar Rm.,43-000,2019-10-29 10:02
AC – Pool Structural Investigation 2020,09-000,2019-10-29 10:08
Trace where leak is coming from in B552,15-000,2019-10-29 10:25
Wield and repair classroom furniture.,00-000,2019-10-29 10:32
AC – Pool Fascia Panel Securement,09-000,2019-10-29 10:46
Nov 1st in the afternoon.  Put 10 barricades and caution tape out by long double steps.,00-000,2019-10-29 10:52
"ICB - Hi Folks, We are hosting Doors Open CU on 21st Nov and need to spruce up the place.",17-000,2019-10-29 10:58
"ICB - Hi Folks, We are hosting Doors Open CU on 21st Nov and need to spruce up the place.",17-000,2019-10-29 11:02
Action ID: 412 - fume hood monitor in SC 426 not functioning and indicating no flow when fume is,12-000,2019-10-29 11:50
Action ID: 413 - 4 Fume hoods in Sc 429 running low airflow and the response rate on the Regulvar,12-000,2019-10-29 11:56
ICB - Room 2014.  Fridge reported leaking.,27-000,2019-10-29 12:05
"ICB - KX #7367 Event date: Thursday, October 31 Location: CO 227 Fenn Lounge.",19-000,2019-10-29 12:13
water fountain in MC 7th floor beside men's bathroom - drain is dripping steadily to the floor,27-000,2019-10-29 13:19
IH – DHW Hot water reconfiguration,39-000,2019-10-29 13:28
auto sensor is not working in gender neutral bathroom located by Office Loeb 640,15-000,2019-10-29 13:39
"ICB - KX #7402 Event date: November 1, 2019 Location: Co 270 Set up date and time (if known): Tear",19-000,2019-10-29 13:41
water fountain in MC 7th floor beside men's bathroom - Replace P-Trap,27-000,2019-10-29 13:48
IH – Floor study and replacement 2020,39-000,2019-10-29 13:49
ICB - KX # 7349 Event date: Nov 2 2019 Location: CO 270-272-274 Set up date and time: Nov 2 at 7am,19-000,2019-10-29 14:10
MC elevator machine room - Greg reports that water leak is coming from roof,27-000,2019-10-29 14:18
FP - Isolate fire alarms on Thurs Oct 31 at 6:30am - 3:30pm in room 134,12-000,2019-10-29 14:22
ICB - KX # 6301 Event date: Nov 4 2019 Location: CO 270-272 Set up date and time: Nov 4 at 8am Tear,19-000,2019-10-29 14:25
"FP - Isolate fire alarms on Oct 31 - Dec 1 at 6:30am - 3:30pm in rooms 238A, 240, 202B",12-000,2019-10-29 14:29
Order and install new 24” round duct on Dust collector at Architecture Bldg.22,22-000,2019-10-29 14:35
KMT (upper Theatre) on stage left.  Cinder block in wall is loose.,04-000,2019-10-29 14:40
SP 460 - Broke a key in the a cabinet lock. Open until 4 PM,23-000,2019-10-29 14:45
Reduce heat in AA 4th floor – it’s way too hot,22-000,2019-10-29 15:26
double check if ice house fire panel is still in Ground Fault 001. Advise Tim to call CHUBB,39-000,2019-10-29 15:41
Work order #172309 - Res Desk 2nd floor CO: Re desk has the wrong key for the suite door of,30-000,2019-10-29 15:50
130 SC extraction fan - There is a large vent above the autoclave that is supposed to suck out,12-000,2019-10-29 15:57
Caller reports girl locked inside washroom room 1127 Glengary,18-000,2019-10-30 7:05
Room 237.  The door handle is coming loose and needs to be adjusted before it falls apart.,33-000,2019-10-30 7:09
CHP.  Drain line from blowdown tank to pit is blocked.,11-000,2019-10-30 7:14
ICB - Room 219.  Please rekey and supply 3 keys.  Please re-code rooms 306 and 525.,22-000,2019-10-30 7:19
Repair hinges on hallway doo (leading into receiving area) at Stores,11-000,2019-10-30 8:07
ICB - Oct 31.  Room 2017.  Event setup.,21-000,2019-10-30 8:17
Replace broken key (HM-4) on CW key set C8,11-000,2019-10-30 8:22
172377.  Room 640.  Suite door lock needs to be rekeyed.,30-000,2019-10-30 8:27
172378.  Room 307-1.  Bedroom door lock needs to be rekeyed.,18-000,2019-10-30 8:29
ICB - Carleton International is organizing an MOU signing at the Art Gallery for Nov 11 and will,23-000,2019-10-30 8:29
Investigate metal scratching sound in LA D686. client says fan is making weird noises yesterday and,15-000,2019-10-30 9:07
ICB - KX # 4550 Event date: Nov 4 2019 Location: CO Fenn Lounge,19-000,2019-10-30 9:09
*ESTIMATE* We would like a quote and a general idea of what it would look like to have the pipes,10-000,2019-10-30 9:32
carpenter to verify the level of the 21st floor of Dunton Tower.  The Dean of FPA has received,21-000,2019-10-30 9:34
repair mounting bracket for pneumatic actuator on smoke exhaust damper on 13th floor adjacent to the,21-000,2019-10-30 9:37
ICB - We would like to know if there are any solutions to fix the echoing in ME 3214 and the cost.,10-000,2019-10-30 9:42
No door handle on the door to LA 180B,15-000,2019-10-30 9:56
XX - CTTC Road Repair,00-000,2019-10-30 9:58
ME 4224 A-D.  Clients report no heat.,10-000,2019-10-30 10:03
ICB - Strip/ Clean & Wax floors in rooms 5129 ME and 4124 ME,10-000,2019-10-30 10:29
ICB - Remove chair and filing cabinet from hallway outside 7062 Minto for garbage/recycle.,27-000,2019-10-30 10:30
ICB - Please place 6 rectangular tables and 18 chairs (3 chairs per table) outside room 101 AT on,31-000,2019-10-30 10:39
Have 3 contractor cylinders replaced with CU standard cylinders and keys.,16-000,2019-10-30 10:48
Room 2107 - pump 284 - Please disconnect today/reconnect tomorrow AM,13-000,2019-10-30 10:49
7th floor main door from elevator lobby. The top mag plate on the door requires some adjusting.,34-000,2019-10-30 11:01
Slop sink plugged that needs to be plunged in Loeb 180B (first floor beside Stairwell E),15-000,2019-10-30 11:05
Alumni hall north door into gym.  The door is not closing,36-000,2019-10-30 11:09
ICB - Cut various desk keys for HP.,13-000,2019-10-30 11:12
UMR. Above Bell room.  Repair leak on flange.,21-000,2019-10-30 11:18
172386.  Commons Stairwell 2 A.  Replace a broken stop arm.,19-000,2019-10-30 11:42
Rm 326 one 4'x2 T-8 bad ballast.  Rm 374 one 4'x2 T-8 bad ballast,07-000,2019-10-30 11:45
ICB -  Cut 8 Keys (HLF-24) for room 430.,01-000,2019-10-30 11:54
"loose and difficult door handle that needs fixing. Location: 3rd floor Stairwell A, right side if",02-000,2019-10-30 12:23
ICB - KX # 6264 Event date: Nov 2 2019 Location: RB 2211-2220-2224-2228-atrium Set up date and time:,43-000,2019-10-30 12:45
Replace Key Bak on S16 (Security),11-000,2019-10-30 12:57
Alumni hall north door into gym.  The door is not closing,36-000,2019-10-30 13:05
repair road at between CTTC and Ice house,00-000,2019-10-30 13:05
Check heating loop on 6th floor D block Loeb bldg.. 15 See Del for info.,15-000,2019-10-30 13:08
Slop sink plugged  in Loeb 180B (first floor beside Stairwell E),15-000,2019-10-30 13:18
Water is coming in from the ceiling in HP 1111,13-000,2019-10-30 13:18
Patch pot holes in parking lot by SD,26-000,2019-10-30 13:19
Stairwell 6B.  Replace damaged door closure,30-000,2019-10-30 13:36
Ceiling leak in 3091 MC - Please make drip pan with hose into bucket,27-000,2019-10-30 13:41
Laminar cabinet moved from the 3rd floor hallway to Lab 323B – map attached.,16-000,2019-10-30 13:47
ICB - KX # 7404 Event date: November 5 Location: Fenn Lounge Time 6:30pm-8:00pm,19-000,2019-10-30 13:49
Check the air circulation in HP 4376. Apparently there is no hot or cold air blowing in this office,13-000,2019-10-30 13:58
Seems to be a small leak from this lab drain in the ceiling of 315.,12-000,2019-10-30 13:59
"W/W, 2nd floor.  Toilet leaking.  3rd stall?",03-000,2019-10-30 14:28
ICB - Room 3046.  Remove metal shelf from from wall on Friday Nov 1st in the morning.,27-000,2019-10-30 14:37
Replace damaged master key on ring 201-P,19-000,2019-10-30 15:16
RH 131 to have the operator opening speed adjusted. The door closes too quickly.,14-000,2019-10-30 15:21
Work order 172410 - LX 649: Door is vibrating in the frame need to install rubber filler buttons on,44-000,2019-10-30 15:30
"ICB - Hello, The Faculty of Public Affairs will be holding a speaking event in 2017 Dunton Tower on",21-000,2019-10-30 15:51
ICB - Please move desk from MC 7046 to MC 7064,27-000,2019-10-30 16:07
T stat 569 Library broken and Loeb C264 gets cold at 3.30 daily,00-000,2019-10-31 7:06
CW reported smell from Unicentre 331.,07-000,2019-10-31 7:08
ICB - 1st floor lobby.  Small co-op reception on November 7th from 4:30pm - 5:30pm.,49-000,2019-10-31 7:15
Overtime preventative maintenance for Uni centre bldg..07,07-000,2019-10-31 7:25
Cart# 62.  Stopped working last night while in operation. No power.  Plugged in overnight.,GC-62,2019-10-31 7:34
"W/W, 2nd floor.  Toilet leaking.  3rd stall?  Change wax seal on toilet.",03-000,2019-10-31 7:40
ICB - Cut 11 keys (RBEA03) for room 4032.,27-000,2019-10-31 7:54
Work order # 172443 - Glengarry 506 D: Broken bedroom door closer the pod door is very hard to open,18-000,2019-10-31 8:03
ICB - KX # 5681 Event date: Nov 6 Location: RB 2220-2224,43-000,2019-10-31 8:04
Please see attached Work Place Inspection Report for FM,23-000,2019-10-31 8:18
repair deficiencies for boiler room - See JP,11-000,2019-10-31 8:31
Replace corroded copper vent line on discharge of the grease trap in room 331 .,07-000,2019-10-31 8:32
Weld broken door beside res desk. Please see Kevin Day,18-000,2019-10-31 8:50
Trace electrical distribution feeds for the AHU that feeds rooms 335 and 334 Steacie.,12-000,2019-10-31 8:51
Repair leak in SC 1st floor in mechanical room,12-000,2019-10-31 9:06
*ESTIMATE* Sylvie Jasen with Carleton International needs a keyboard tray installed at her work,01-000,2019-10-31 9:43
3rd floor HP disconnect/reconnect pump,13-000,2019-10-31 10:28
Repair Pump # 13-315,13-000,2019-10-31 10:30
Cut extra key for Janet Hanna for DT 1111A (Key# S167),21-000,2019-10-31 10:39
ICB - Can you please remove the desk and office chair that are currently in front of the FGPA front,01-000,2019-10-31 10:45
LA 106A = disconnect motor,15-000,2019-10-31 10:56
"ICB - Room 410.  Need two ""Type 1"" door signs:",21-000,2019-10-31 10:59
Close chilled water valves to HS.  Check with Gavin first.,49-000,2019-10-31 11:09
Fire Panel is beeping in Ice House,39-000,2019-10-31 12:03
ICB - Suite 2600.  Hand sanitizers to be placed around the clinic and one drop box to be affixed to,29-000,2019-10-31 12:47
Nov 15 - Move desk in print shop. Call Chadd M for details,17-000,2019-10-31 12:51
ICB - TB 503P: Electrical Work. We will be installing a TV in this room.,01-000,2019-10-31 12:54
UC rm 618 - One 4'x2 T-8 bad ballast,07-000,2019-10-31 13:05
Loading dock exterior accessiblity button broken off the wall.,21-000,2019-10-31 13:06
ICB - Cut 5 keys for 4100 CTTC,29-000,2019-10-31 13:37
Belt squealing in HP 1111,13-000,2019-10-31 13:43
AP-Celing panel and ventilation study,32-000,2019-10-31 14:09
Put up temporary stop signs at 4-way in front of PK 9,00-000,2019-10-31 14:09
"Radiator on the 5th floor, Tower C and D. Sound of water from radiator.",15-000,2019-10-31 14:33
Fume hoods in Sc 330 not obtaining enough airflow to meet the minimum 80 fpm velocity at sash.,12-000,2019-10-31 14:44
There are a few items in Stores at FMP that we need to be moved to ARISE.,25-000,2019-10-31 15:07
GC 48 (print shop tunnel cart) - amber light flashing not working,GC-48,2019-10-31 15:08
SC lighting - Inside rm 432 (possibly 433 for rm) one 4'x2 T-8 has a bad socket that will not hold,12-000,2019-10-31 15:28
"Tory, room 404, no power. Callback for Mario",01-000,2019-10-31 16:49
Tank - Quarterly,32-000,2019-11-01 4:28
Tank - Quarterly,32-000,2019-11-01 4:28
Tank - Quarterly,32-000,2019-11-01 4:28
Tank - Quarterly,32-000,2019-11-01 4:28
Follow confined Space Entry Procedure's as applicable,32-000,2019-11-01 4:28
Charge system to mid point,32-000,2019-11-01 4:28
Blow down tank using bottom blowdown valve (a change in water level should be seen),32-000,2019-11-01 4:28
Blowdown sight glass,32-000,2019-11-01 4:28
Follow confined Space Entry Procedure's as applicable,32-000,2019-11-01 4:28
Charge system to mid point,32-000,2019-11-01 4:28
Blow down tank using bottom blowdown valve (a change in water level should be seen),32-000,2019-11-01 4:28
Blowdown sight glass,32-000,2019-11-01 4:28
Follow confined Space Entry Procedure's as applicable,32-000,2019-11-01 4:28
Charge system to mid point,32-000,2019-11-01 4:28
Blow down tank using bottom blowdown valve (a change in water level should be seen),32-000,2019-11-01 4:28
Blowdown sight glass,32-000,2019-11-01 4:28
Follow confined Space Entry Procedure's as applicable,32-000,2019-11-01 4:28
Charge system to mid point,32-000,2019-11-01 4:28
Blow down tank using bottom blowdown valve (a change in water level should be seen),32-000,2019-11-01 4:28
Blowdown sight glass,32-000,2019-11-01 4:28
"Filter, Line - Quarterly",31-000,2019-11-01 4:29
Tank - Quarterly,31-000,2019-11-01 4:29
Tank - Quarterly,31-000,2019-11-01 4:29
Tank - Quarterly,31-000,2019-11-01 4:29
Tank - Quarterly,31-000,2019-11-01 4:29
"Filter, Line - Quarterly",31-000,2019-11-01 4:29
Tank - Quarterly,31-000,2019-11-01 4:29
Tank - Quarterly,31-000,2019-11-01 4:29
Air Handling Unit - Quarterly,31-000,2019-11-01 4:29
Isolate pots from the main feed lines,31-000,2019-11-01 4:29
Slowly release the pressure by opening the drain valves,31-000,2019-11-01 4:29
Take samples of the discharge water as it empties from the pot,31-000,2019-11-01 4:29
Run the test on the sample for proper chemical make-up with test kit,31-000,2019-11-01 4:29
Remove the top off of the chemical feeder and inspect,31-000,2019-11-01 4:29
Remove the filter from the filter holder and inspect for debris,31-000,2019-11-01 4:29
Clean the filter holder of debris and replace filter or replace with new one,31-000,2019-11-01 4:29
Add any chemicals to the loop as required and replace cap making sure to check,31-000,2019-11-01 4:29
Slowly pressurize the line checking for leaks check pressures.,31-000,2019-11-01 4:29
Follow confined Space Entry Procedure's as applicable,31-000,2019-11-01 4:29
Charge system to mid point,31-000,2019-11-01 4:29
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-11-01 4:29
Blowdown sight glass,31-000,2019-11-01 4:29
Follow confined Space Entry Procedure's as applicable,31-000,2019-11-01 4:29
Charge system to mid point,31-000,2019-11-01 4:29
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-11-01 4:29
Blowdown sight glass,31-000,2019-11-01 4:29
Follow confined Space Entry Procedure's as applicable,31-000,2019-11-01 4:29
Charge system to mid point,31-000,2019-11-01 4:29
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-11-01 4:29
Blowdown sight glass,31-000,2019-11-01 4:29
Follow confined Space Entry Procedure's as applicable,31-000,2019-11-01 4:29
Charge system to mid point,31-000,2019-11-01 4:29
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-11-01 4:29
Blowdown sight glass,31-000,2019-11-01 4:29
Isolate pots from the main feed lines,31-000,2019-11-01 4:29
Slowly release the pressure by opening the drain valves,31-000,2019-11-01 4:29
Take samples of the discharge water as it empties from the pot,31-000,2019-11-01 4:29
Run the test on the sample for proper chemical make-up with test kit,31-000,2019-11-01 4:29
Remove the top off of the chemical feeder and inspect,31-000,2019-11-01 4:29
Remove the filter from the filter holder and inspect for debris,31-000,2019-11-01 4:29
Clean the filter holder of debris and replace filter or replace with new one,31-000,2019-11-01 4:29
Add any chemicals to the loop as required and replace cap making sure to check,31-000,2019-11-01 4:29
Slowly pressurize the line checking for leaks check pressures.,31-000,2019-11-01 4:29
Follow confined Space Entry Procedure's as applicable,31-000,2019-11-01 4:29
Charge system to mid point,31-000,2019-11-01 4:29
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-11-01 4:29
Blowdown sight glass,31-000,2019-11-01 4:29
Follow confined Space Entry Procedure's as applicable,31-000,2019-11-01 4:29
Charge system to mid point,31-000,2019-11-01 4:29
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-11-01 4:29
Blowdown sight glass,31-000,2019-11-01 4:29
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",31-000,2019-11-01 4:29
Inspect motor.  Check temperature and vibration of bearings,31-000,2019-11-01 4:29
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",31-000,2019-11-01 4:29
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",31-000,2019-11-01 4:29
"Mountings:  check structural members, motor mounting, vibration eliminators",31-000,2019-11-01 4:29
Check calibration,31-000,2019-11-01 4:29
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-11-01 4:29
Safety guards:  ensure they are in place and secure,31-000,2019-11-01 4:29
"Connections and seals:   for leaks, corrosion, damage and cracks",31-000,2019-11-01 4:29
Electrical components:  for wear,31-000,2019-11-01 4:29
Inspect humidifier if applicable,31-000,2019-11-01 4:29
If Leibert:  Confirm operation of oil heater,31-000,2019-11-01 4:29
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,31-000,2019-11-01 4:29
Refrigerant circuit:  for signs of oil leakage,31-000,2019-11-01 4:29
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-11-01 4:29
Inspect unit cabinet for proper integrity,31-000,2019-11-01 4:29
Tank - Quarterly,31-000,2019-11-01 4:30
Tank - Quarterly,31-000,2019-11-01 4:30
"Pump, Booster - Quarterly",30-000,2019-11-01 4:30
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-11-01 4:30
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",31-000,2019-11-01 4:30
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,31-000,2019-11-01 4:30
"Grease motor, bearings and dampers",31-000,2019-11-01 4:30
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",31-000,2019-11-01 4:30
Change all filters,31-000,2019-11-01 4:30
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",31-000,2019-11-01 4:30
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",31-000,2019-11-01 4:30
"Ensure no leaks at coils, connections and over pressure.",31-000,2019-11-01 4:30
"Confirm proper heating/cooling valve operation, freeze stat.",31-000,2019-11-01 4:30
Ensure proper fan operation.,31-000,2019-11-01 4:30
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,31-000,2019-11-01 4:30
If heat wheel incorporated:  clean filter,31-000,2019-11-01 4:30
Remove and properly dispose of work materials and used filters.,31-000,2019-11-01 4:30
Follow confined Space Entry Procedure's as applicable,31-000,2019-11-01 4:30
Charge system to mid point,31-000,2019-11-01 4:30
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-11-01 4:30
Blowdown sight glass,31-000,2019-11-01 4:30
Follow confined Space Entry Procedure's as applicable,31-000,2019-11-01 4:30
Charge system to mid point,31-000,2019-11-01 4:30
Blow down tank using bottom blowdown valve (a change in water level should be seen),31-000,2019-11-01 4:30
Blowdown sight glass,31-000,2019-11-01 4:30
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-11-01 4:30
Schedule outage with operating personnel if necessary,30-000,2019-11-01 4:30
"De-energize, tag and lock out circuit",30-000,2019-11-01 4:30
Follow Confined Space Entry Procedure's as applicable,30-000,2019-11-01 4:30
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-11-01 4:30
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-11-01 4:30
Inspect slab or pit for any obstruction and remove,30-000,2019-11-01 4:30
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-11-01 4:30
Check pump coupling for wear and replace as needed,30-000,2019-11-01 4:30
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-11-01 4:30
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-11-01 4:30
Check shaft sleeves for wear,30-000,2019-11-01 4:30
Check pump flow and ensure proper directional flow,30-000,2019-11-01 4:30
Check electrical connections for wear and loose connections,30-000,2019-11-01 4:30
Check panel and verify proper identification and labels are present,30-000,2019-11-01 4:30
Check vents for dirt and clean as required,30-000,2019-11-01 4:30
"Clean exterior including all casing, shaft and nipples",30-000,2019-11-01 4:30
Clean strainers,30-000,2019-11-01 4:30
Clean connections and tighten all,30-000,2019-11-01 4:30
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-11-01 4:30
End lock-out and power up unit,30-000,2019-11-01 4:30
Observe any improper noise or vibration,30-000,2019-11-01 4:30
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-11-01 4:30
Contact FMP Service Desk and inform unit back in operation,30-000,2019-11-01 4:30
Clean up any water and remove refule,30-000,2019-11-01 4:30
Fan Coil - Quarterly,30-000,2019-11-01 4:31
Fan Coil - Quarterly,30-000,2019-11-01 4:31
Pump - Quarterly,30-000,2019-11-01 4:31
"Schedule outage with operating personnel, if necessary",30-000,2019-11-01 4:31
"De-energize, tag and lock out circuit",30-000,2019-11-01 4:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-11-01 4:31
Inspect drain pan,30-000,2019-11-01 4:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-11-01 4:31
Check motor:  check temperature and vibration of bearings,30-000,2019-11-01 4:31
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-11-01 4:31
Ensure switch is set in correct season,30-000,2019-11-01 4:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-11-01 4:31
"If unit is a space heater, lubricate motor",30-000,2019-11-01 4:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-11-01 4:31
"Change filter and ensure proper flow direction, date filter",30-000,2019-11-01 4:31
"If permanent filter, wash, if worn, replace",30-000,2019-11-01 4:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-11-01 4:31
Check thermostat for proper operation,30-000,2019-11-01 4:31
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-11-01 4:31
Inspect control valve operation,30-000,2019-11-01 4:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-11-01 4:31
Remove materials and waste products,30-000,2019-11-01 4:31
"Schedule outage with operating personnel, if necessary",30-000,2019-11-01 4:31
"De-energize, tag and lock out circuit",30-000,2019-11-01 4:31
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-11-01 4:31
Inspect drain pan,30-000,2019-11-01 4:31
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-11-01 4:31
Check motor:  check temperature and vibration of bearings,30-000,2019-11-01 4:31
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-11-01 4:31
Ensure switch is set in correct season,30-000,2019-11-01 4:31
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-11-01 4:31
"If unit is a space heater, lubricate motor",30-000,2019-11-01 4:31
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-11-01 4:31
"Change filter and ensure proper flow direction, date filter",30-000,2019-11-01 4:31
"If permanent filter, wash, if worn, replace",30-000,2019-11-01 4:31
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-11-01 4:31
Check thermostat for proper operation,30-000,2019-11-01 4:31
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-11-01 4:31
Inspect control valve operation,30-000,2019-11-01 4:31
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-11-01 4:31
Remove materials and waste products,30-000,2019-11-01 4:31
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,30-000,2019-11-01 4:31
Schedule outage with operating personnel if necessary,30-000,2019-11-01 4:31
"De-energize, tag and lock out circuit",30-000,2019-11-01 4:31
Follow Confined Space Entry Procedure's as applicable,30-000,2019-11-01 4:31
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",30-000,2019-11-01 4:31
"Check operation of floats, if present, and inspect for build-up.",30-000,2019-11-01 4:31
Inspect slab or pit for any obstruction and remove,30-000,2019-11-01 4:31
"Pump strainer:  for dirt and blockages, remove as necessary",30-000,2019-11-01 4:31
Check pump coupling for wear and replace as needed,30-000,2019-11-01 4:31
"Check mechanical seals for wear and leaks, replace as needed",30-000,2019-11-01 4:31
Packing glands:  verify drip to ensure shaft cooling,30-000,2019-11-01 4:31
Check shaft sleeves for wear,30-000,2019-11-01 4:31
Check pump flow and ensure proper directional flow,30-000,2019-11-01 4:31
Check electrical connections for wear and loose connections,30-000,2019-11-01 4:31
Check panel and verify proper identification and labels are present,30-000,2019-11-01 4:31
A/C Unit - Quarterly,16-000,2019-11-01 4:32
Controller - Quarterly,16-000,2019-11-01 4:32
Condenser - Semi-Annual,16-000,2019-11-01 4:32
Dry Cooler - Semi-Annual,16-000,2019-11-01 4:32
Check vents for dirt and clean as required,30-000,2019-11-01 4:32
"Clean exterior including all casing, shaft and nipples",30-000,2019-11-01 4:32
Clean strainers,30-000,2019-11-01 4:32
Clean connections and tighten all,30-000,2019-11-01 4:32
"Grease pump and motor as needed, check pump alignment to motor",30-000,2019-11-01 4:32
End lock-out and power up unit,30-000,2019-11-01 4:32
Observe any improper noise or vibration,30-000,2019-11-01 4:32
Check gauges for proper function.  Compare readings with original suction/discharge pressure,30-000,2019-11-01 4:32
Contact FMP Service Desk and inform unit back in operation,30-000,2019-11-01 4:32
Clean up any water and remove refule,30-000,2019-11-01 4:32
"Schedule outage with operating personnel, if necessary",16-000,2019-11-01 4:32
"De-energize, tag and lock out circuit",16-000,2019-11-01 4:32
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-11-01 4:32
Inspect drain pan,16-000,2019-11-01 4:32
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-11-01 4:32
Check motor:  check temperature and vibration of bearings,16-000,2019-11-01 4:32
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-11-01 4:32
Ensure switch is set in correct season,16-000,2019-11-01 4:32
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-11-01 4:32
"If unit is a space heater, lubricate motor",16-000,2019-11-01 4:32
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-11-01 4:32
"Change filter and ensure proper flow direction, date filter",16-000,2019-11-01 4:32
"If permanent filter, wash, if worn, replace",16-000,2019-11-01 4:32
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-11-01 4:32
Check thermostat for proper operation,16-000,2019-11-01 4:32
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-11-01 4:32
Inspect control valve operation,16-000,2019-11-01 4:32
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-11-01 4:32
Remove materials and waste products,16-000,2019-11-01 4:32
Check all tracks for debris,16-000,2019-11-01 4:32
Clean the dampers and control arms,16-000,2019-11-01 4:32
Check all connections and universales,16-000,2019-11-01 4:32
"Have Service Centre open the dampers 25%, 50%, 75% and 100% to check operation",16-000,2019-11-01 4:32
Lubricate the moving parts as the dampers are moving,16-000,2019-11-01 4:32
Have the unit put back in operation and watch for movement and noise (repair if required),16-000,2019-11-01 4:32
"Deenergize, tag, and lock out circuit.",16-000,2019-11-01 4:32
CHECK POINTS:  Remove debris from air screen and clean underneath unit.,16-000,2019-11-01 4:32
Pressure wash coil with coil cleaning solution.,16-000,2019-11-01 4:32
Straighten fin tubes with fin comb.,16-000,2019-11-01 4:32
Check electrical connections for tightness.,16-000,2019-11-01 4:32
Check mounting for tightness.,16-000,2019-11-01 4:32
Check for corrosion.  Clean and treat with rust inhibitor and touch up paint as needed.,16-000,2019-11-01 4:32
"Motors and Fans CHECK POINTS:  Inspect pulleys, belts, couplings, etc.; adjust tension",16-000,2019-11-01 4:32
Perform required lubrication and remove old or excess lubricant.,16-000,2019-11-01 4:32
Clean motor with vacuum or low pressure air (less than 40 psi).  Check for obstructions,16-000,2019-11-01 4:32
"Expansion Tank CHECK POINTS:  Examine exterior of tank, including fittings, manholes, covering.",16-000,2019-11-01 4:32
"Clean, test, and inspect sight glasses, valves, fittings, drains, and controls.",16-000,2019-11-01 4:32
Perform hydrostatic test if required.,16-000,2019-11-01 4:32
Check antifreeze level with hydrometer and add glycol base antifreeze as required,16-000,2019-11-01 4:32
"Electrical Controls CHECK POINTS:  Visually inspect for broken parts, contact arcing,",16-000,2019-11-01 4:32
Check line and load connections and heater mounting screws for tightness.,16-000,2019-11-01 4:32
End lock-out and power up unit,16-000,2019-11-01 4:32
"Check for proper operation, unusual noice or vibration",16-000,2019-11-01 4:32
Remove materials and waste products,16-000,2019-11-01 4:32
"Deenergize, tag, and lock out circuit.",16-000,2019-11-01 4:32
CHECK POINTS:  Remove debris from air screen and clean underneath unit.,16-000,2019-11-01 4:32
Pressure wash coil with coil cleaning solution.,16-000,2019-11-01 4:32
Straighten fin tubes with fin comb.,16-000,2019-11-01 4:32
Check electrical connections for tightness.,16-000,2019-11-01 4:32
Check mounting for tightness.,16-000,2019-11-01 4:32
Check for corrosion.  Clean and treat with rust inhibitor and touch up paint as needed.,16-000,2019-11-01 4:32
"Motors and Fans CHECK POINTS:  Inspect pulleys, belts, couplings, etc.; adjust tension",16-000,2019-11-01 4:32
Perform required lubrication and remove old or excess lubricant.,16-000,2019-11-01 4:32
Clean motor with vacuum or low pressure air (less than 40 psi).  Check for obstructions,16-000,2019-11-01 4:32
"Expansion Tank CHECK POINTS:  Examine exterior of tank, including fittings, manholes, covering.",16-000,2019-11-01 4:32
"Clean, test, and inspect sight glasses, valves, fittings, drains, and controls.",16-000,2019-11-01 4:32
Perform hydrostatic test if required.,16-000,2019-11-01 4:32
Check antifreeze level with hydrometer and add glycol base antifreeze as required,16-000,2019-11-01 4:32
"Electrical Controls CHECK POINTS:  Visually inspect for broken parts, contact arcing,",16-000,2019-11-01 4:32
Check line and load connections and heater mounting screws for tightness.,16-000,2019-11-01 4:32
End lock-out and power up unit,16-000,2019-11-01 4:32
"Check for proper operation, unusual noice or vibration",16-000,2019-11-01 4:32
Remove materials and waste products,16-000,2019-11-01 4:32
Cooler - Quarterly,16-000,2019-11-01 4:33
Pump - Quarterly,16-000,2019-11-01 4:33
A\C Unit - Quarterly,16-000,2019-11-01 4:33
"Schedule outage with operating personnel, if necessary",16-000,2019-11-01 4:33
"De-energize, tag and lock out circuit",16-000,2019-11-01 4:33
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-11-01 4:33
Inspect drain pan,16-000,2019-11-01 4:33
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-11-01 4:33
Check motor:  check temperature and vibration of bearings,16-000,2019-11-01 4:33
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-11-01 4:33
Ensure switch is set in correct season,16-000,2019-11-01 4:33
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-11-01 4:33
"If unit is a space heater, lubricate motor",16-000,2019-11-01 4:33
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-11-01 4:33
"Change filter and ensure proper flow direction, date filter",16-000,2019-11-01 4:33
"If permanent filter, wash, if worn, replace",16-000,2019-11-01 4:33
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-11-01 4:33
Check thermostat for proper operation,16-000,2019-11-01 4:33
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-11-01 4:33
Inspect control valve operation,16-000,2019-11-01 4:33
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-11-01 4:33
Remove materials and waste products,16-000,2019-11-01 4:33
"Deenergize, tag, and lock out circuit.",16-000,2019-11-01 4:33
Inspect piping for evidence of leaks and vibration.,16-000,2019-11-01 4:33
Report any leaks to supervisor.,16-000,2019-11-01 4:33
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,16-000,2019-11-01 4:33
Check mounting bolts and tighten if needed.,16-000,2019-11-01 4:33
Check crankcase heater.,16-000,2019-11-01 4:33
"Check refrigerant levels using sight glass, recharge if necessary.",16-000,2019-11-01 4:33
Check temperature drop across condensing coil.,16-000,2019-11-01 4:33
Check temperature drop across condensing coil.,16-000,2019-11-01 4:33
Check that reversing valve is operating properly.,16-000,2019-11-01 4:33
Check oil if compressor is equipped with a sight glass.,16-000,2019-11-01 4:33
Clean air intake and screens; change filters as necessary.,16-000,2019-11-01 4:33
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,16-000,2019-11-01 4:33
"Re-energize unit, end lock-out",16-000,2019-11-01 4:33
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",16-000,2019-11-01 4:33
Check that reversing valve is operating properly.,16-000,2019-11-01 4:33
Clean up work area.,16-000,2019-11-01 4:33
"Schedule outage with operating personnel, if necessary",16-000,2019-11-01 4:33
"De-energize, tag and lock out circuit",16-000,2019-11-01 4:33
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-11-01 4:33
Inspect drain pan,16-000,2019-11-01 4:33
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-11-01 4:33
Check motor:  check temperature and vibration of bearings,16-000,2019-11-01 4:33
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-11-01 4:33
Ensure switch is set in correct season,16-000,2019-11-01 4:33
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-11-01 4:33
"If unit is a space heater, lubricate motor",16-000,2019-11-01 4:33
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-11-01 4:33
"Change filter and ensure proper flow direction, date filter",16-000,2019-11-01 4:33
"If permanent filter, wash, if worn, replace",16-000,2019-11-01 4:33
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-11-01 4:33
Check thermostat for proper operation,16-000,2019-11-01 4:33
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-11-01 4:33
Inspect control valve operation,16-000,2019-11-01 4:33
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-11-01 4:33
Remove materials and waste products,16-000,2019-11-01 4:33
Pump - Quarterly,33-000,2019-11-01 4:34
Tank - Quarterly,33-000,2019-11-01 4:34
Tank - Quarterly,33-000,2019-11-01 4:34
Tank - Quarterly,33-000,2019-11-01 4:34
Tank - Quarterly,33-000,2019-11-01 4:34
Humidifier - Quarterly,33-000,2019-11-01 4:34
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,33-000,2019-11-01 4:34
Schedule outage with operating personnel if necessary,33-000,2019-11-01 4:34
"De-energize, tag and lock out circuit",33-000,2019-11-01 4:34
Follow Confined Space Entry Procedure's as applicable,33-000,2019-11-01 4:34
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",33-000,2019-11-01 4:34
"Check operation of floats, if present, and inspect for build-up.",33-000,2019-11-01 4:34
Inspect slab or pit for any obstruction and remove,33-000,2019-11-01 4:34
"Pump strainer:  for dirt and blockages, remove as necessary",33-000,2019-11-01 4:34
Check pump coupling for wear and replace as needed,33-000,2019-11-01 4:34
"Check mechanical seals for wear and leaks, replace as needed",33-000,2019-11-01 4:34
Packing glands:  verify drip to ensure shaft cooling,33-000,2019-11-01 4:34
Check shaft sleeves for wear,33-000,2019-11-01 4:34
Check pump flow and ensure proper directional flow,33-000,2019-11-01 4:34
Check electrical connections for wear and loose connections,33-000,2019-11-01 4:34
Check panel and verify proper identification and labels are present,33-000,2019-11-01 4:34
Check vents for dirt and clean as required,33-000,2019-11-01 4:34
"Clean exterior including all casing, shaft and nipples",33-000,2019-11-01 4:34
Clean strainers,33-000,2019-11-01 4:34
Clean connections and tighten all,33-000,2019-11-01 4:34
"Grease pump and motor as needed, check pump alignment to motor",33-000,2019-11-01 4:34
End lock-out and power up unit,33-000,2019-11-01 4:34
Observe any improper noise or vibration,33-000,2019-11-01 4:34
Check gauges for proper function.  Compare readings with original suction/discharge pressure,33-000,2019-11-01 4:34
Contact FMP Service Desk and inform unit back in operation,33-000,2019-11-01 4:34
Clean up any water and remove refule,33-000,2019-11-01 4:34
Follow confined Space Entry Procedure's as applicable,33-000,2019-11-01 4:34
Charge system to mid point,33-000,2019-11-01 4:34
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-11-01 4:34
Blowdown sight glass,33-000,2019-11-01 4:34
Follow confined Space Entry Procedure's as applicable,33-000,2019-11-01 4:34
Charge system to mid point,33-000,2019-11-01 4:34
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-11-01 4:34
Blowdown sight glass,33-000,2019-11-01 4:34
Follow confined Space Entry Procedure's as applicable,33-000,2019-11-01 4:34
Charge system to mid point,33-000,2019-11-01 4:34
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-11-01 4:34
Blowdown sight glass,33-000,2019-11-01 4:34
Follow confined Space Entry Procedure's as applicable,33-000,2019-11-01 4:34
Charge system to mid point,33-000,2019-11-01 4:34
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-11-01 4:34
Blowdown sight glass,33-000,2019-11-01 4:34
Isolate unit from water supply,33-000,2019-11-01 4:34
Drain unit down completely,33-000,2019-11-01 4:34
Slowly release locking bolts from gasket seal ring,33-000,2019-11-01 4:34
Remove the sealing ring and gasket from unit,33-000,2019-11-01 4:34
Clean unit of all the scale and debris in unit,33-000,2019-11-01 4:34
Clean the seal faces on the unit and cover plate,33-000,2019-11-01 4:34
Replace the gasket seal with new one,33-000,2019-11-01 4:34
Reassemble the cover plate and seal,33-000,2019-11-01 4:34
Reassemble the water feed piping,33-000,2019-11-01 4:34
Slowly turn on the feed checking for leaks,33-000,2019-11-01 4:34
Humidifier - Quarterly,33-000,2019-11-01 4:35
Tank - Quarterly,33-000,2019-11-01 4:35
Tank - Quarterly,33-000,2019-11-01 4:35
Tank - Quarterly,33-000,2019-11-01 4:35
Tank - Quarterly,33-000,2019-11-01 4:35
Isolate unit from water supply,33-000,2019-11-01 4:35
Drain unit down completely,33-000,2019-11-01 4:35
Slowly release locking bolts from gasket seal ring,33-000,2019-11-01 4:35
Remove the sealing ring and gasket from unit,33-000,2019-11-01 4:35
Clean unit of all the scale and debris in unit,33-000,2019-11-01 4:35
Clean the seal faces on the unit and cover plate,33-000,2019-11-01 4:35
Replace the gasket seal with new one,33-000,2019-11-01 4:35
Reassemble the cover plate and seal,33-000,2019-11-01 4:35
Reassemble the water feed piping,33-000,2019-11-01 4:35
Slowly turn on the feed checking for leaks,33-000,2019-11-01 4:35
Follow confined Space Entry Procedure's as applicable,33-000,2019-11-01 4:35
Charge system to mid point,33-000,2019-11-01 4:35
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-11-01 4:35
Blowdown sight glass,33-000,2019-11-01 4:35
Follow confined Space Entry Procedure's as applicable,33-000,2019-11-01 4:35
Charge system to mid point,33-000,2019-11-01 4:35
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-11-01 4:35
Blowdown sight glass,33-000,2019-11-01 4:35
Follow confined Space Entry Procedure's as applicable,33-000,2019-11-01 4:35
Charge system to mid point,33-000,2019-11-01 4:35
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-11-01 4:35
Blowdown sight glass,33-000,2019-11-01 4:35
Follow confined Space Entry Procedure's as applicable,33-000,2019-11-01 4:35
Charge system to mid point,33-000,2019-11-01 4:35
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-11-01 4:35
Blowdown sight glass,33-000,2019-11-01 4:35
Tank - Quarterly,34-000,2019-11-01 4:36
Dry Cooler - Semi-Annual,37-ROOF,2019-11-01 4:36
Follow confined Space Entry Procedure's as applicable,34-000,2019-11-01 4:36
Charge system to mid point,34-000,2019-11-01 4:36
Blow down tank using bottom blowdown valve (a change in water level should be seen),34-000,2019-11-01 4:36
Blowdown sight glass,34-000,2019-11-01 4:36
"Deenergize, tag, and lock out circuit.",37-ROOF,2019-11-01 4:36
CHECK POINTS:  Remove debris from air screen and clean underneath unit.,37-ROOF,2019-11-01 4:36
Pressure wash coil with coil cleaning solution.,37-ROOF,2019-11-01 4:36
Straighten fin tubes with fin comb.,37-ROOF,2019-11-01 4:36
Check electrical connections for tightness.,37-ROOF,2019-11-01 4:36
Check mounting for tightness.,37-ROOF,2019-11-01 4:36
Check for corrosion.  Clean and treat with rust inhibitor and touch up paint as needed.,37-ROOF,2019-11-01 4:36
"Motors and Fans CHECK POINTS:  Inspect pulleys, belts, couplings, etc.; adjust tension",37-ROOF,2019-11-01 4:36
Perform required lubrication and remove old or excess lubricant.,37-ROOF,2019-11-01 4:36
Clean motor with vacuum or low pressure air (less than 40 psi).  Check for obstructions,37-ROOF,2019-11-01 4:36
"Expansion Tank CHECK POINTS:  Examine exterior of tank, including fittings, manholes, covering.",37-ROOF,2019-11-01 4:36
"Clean, test, and inspect sight glasses, valves, fittings, drains, and controls.",37-ROOF,2019-11-01 4:36
Perform hydrostatic test if required.,37-ROOF,2019-11-01 4:36
Check antifreeze level with hydrometer and add glycol base antifreeze as required,37-ROOF,2019-11-01 4:36
"Electrical Controls CHECK POINTS:  Visually inspect for broken parts, contact arcing,",37-ROOF,2019-11-01 4:36
Check line and load connections and heater mounting screws for tightness.,37-ROOF,2019-11-01 4:36
End lock-out and power up unit,37-ROOF,2019-11-01 4:36
"Check for proper operation, unusual noice or vibration",37-ROOF,2019-11-01 4:36
Remove materials and waste products,37-ROOF,2019-11-01 4:36
Transformer - Quarterly,43-000,2019-11-01 4:37
Transformer - Quarterly,43-000,2019-11-01 4:37
Transformer - Quarterly,43-000,2019-11-01 4:37
Transformer - Quarterly,43-000,2019-11-01 4:37
Transformer - Quarterly,43-000,2019-11-01 4:37
"Deenergize, tag, and lock out circuit.",43-000,2019-11-01 4:37
Inspect piping for evidence of leaks and vibration.,43-000,2019-11-01 4:37
Report any leaks to supervisor.,43-000,2019-11-01 4:37
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-11-01 4:37
Check mounting bolts and tighten if needed.,43-000,2019-11-01 4:37
Check crankcase heater.,43-000,2019-11-01 4:37
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-11-01 4:37
Check temperature drop across condensing coil.,43-000,2019-11-01 4:37
Check temperature drop across condensing coil.,43-000,2019-11-01 4:37
Check that reversing valve is operating properly.,43-000,2019-11-01 4:37
Check oil if compressor is equipped with a sight glass.,43-000,2019-11-01 4:37
Clean air intake and screens; change filters as necessary.,43-000,2019-11-01 4:37
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-11-01 4:37
"Re-energize unit, end lock-out",43-000,2019-11-01 4:37
