Operator comments,Building ID,Report Time
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-11-01 4:37
Check that reversing valve is operating properly.,43-000,2019-11-01 4:37
Clean up work area.,43-000,2019-11-01 4:37
"Deenergize, tag, and lock out circuit.",43-000,2019-11-01 4:37
Inspect piping for evidence of leaks and vibration.,43-000,2019-11-01 4:37
Report any leaks to supervisor.,43-000,2019-11-01 4:37
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-11-01 4:37
Check mounting bolts and tighten if needed.,43-000,2019-11-01 4:37
Check crankcase heater.,43-000,2019-11-01 4:37
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-11-01 4:37
Check temperature drop across condensing coil.,43-000,2019-11-01 4:37
Check temperature drop across condensing coil.,43-000,2019-11-01 4:37
Check that reversing valve is operating properly.,43-000,2019-11-01 4:37
Check oil if compressor is equipped with a sight glass.,43-000,2019-11-01 4:37
Clean air intake and screens; change filters as necessary.,43-000,2019-11-01 4:37
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-11-01 4:37
"Re-energize unit, end lock-out",43-000,2019-11-01 4:37
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-11-01 4:37
Check that reversing valve is operating properly.,43-000,2019-11-01 4:37
Clean up work area.,43-000,2019-11-01 4:37
"Deenergize, tag, and lock out circuit.",43-000,2019-11-01 4:37
Inspect piping for evidence of leaks and vibration.,43-000,2019-11-01 4:37
Report any leaks to supervisor.,43-000,2019-11-01 4:37
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-11-01 4:37
Check mounting bolts and tighten if needed.,43-000,2019-11-01 4:37
Check crankcase heater.,43-000,2019-11-01 4:37
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-11-01 4:37
Check temperature drop across condensing coil.,43-000,2019-11-01 4:37
Check temperature drop across condensing coil.,43-000,2019-11-01 4:37
Check that reversing valve is operating properly.,43-000,2019-11-01 4:37
Check oil if compressor is equipped with a sight glass.,43-000,2019-11-01 4:37
Clean air intake and screens; change filters as necessary.,43-000,2019-11-01 4:37
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-11-01 4:37
"Re-energize unit, end lock-out",43-000,2019-11-01 4:37
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-11-01 4:37
Check that reversing valve is operating properly.,43-000,2019-11-01 4:37
Clean up work area.,43-000,2019-11-01 4:37
"Deenergize, tag, and lock out circuit.",43-000,2019-11-01 4:37
Inspect piping for evidence of leaks and vibration.,43-000,2019-11-01 4:37
Report any leaks to supervisor.,43-000,2019-11-01 4:37
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-11-01 4:37
Check mounting bolts and tighten if needed.,43-000,2019-11-01 4:37
Check crankcase heater.,43-000,2019-11-01 4:37
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-11-01 4:37
Check temperature drop across condensing coil.,43-000,2019-11-01 4:37
Check temperature drop across condensing coil.,43-000,2019-11-01 4:37
Check that reversing valve is operating properly.,43-000,2019-11-01 4:37
Check oil if compressor is equipped with a sight glass.,43-000,2019-11-01 4:37
Clean air intake and screens; change filters as necessary.,43-000,2019-11-01 4:37
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-11-01 4:37
"Re-energize unit, end lock-out",43-000,2019-11-01 4:37
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-11-01 4:37
Check that reversing valve is operating properly.,43-000,2019-11-01 4:37
Clean up work area.,43-000,2019-11-01 4:37
"Deenergize, tag, and lock out circuit.",43-000,2019-11-01 4:37
Inspect piping for evidence of leaks and vibration.,43-000,2019-11-01 4:37
Report any leaks to supervisor.,43-000,2019-11-01 4:37
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-11-01 4:37
Check mounting bolts and tighten if needed.,43-000,2019-11-01 4:37
Check crankcase heater.,43-000,2019-11-01 4:37
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-11-01 4:37
Check temperature drop across condensing coil.,43-000,2019-11-01 4:37
Check temperature drop across condensing coil.,43-000,2019-11-01 4:37
Check that reversing valve is operating properly.,43-000,2019-11-01 4:37
Check oil if compressor is equipped with a sight glass.,43-000,2019-11-01 4:37
Clean air intake and screens; change filters as necessary.,43-000,2019-11-01 4:37
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-11-01 4:37
"Re-energize unit, end lock-out",43-000,2019-11-01 4:37
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-11-01 4:37
Check that reversing valve is operating properly.,43-000,2019-11-01 4:37
Clean up work area.,43-000,2019-11-01 4:37
Transformer - Quarterly,43-000,2019-11-01 4:38
Transformer - Quarterly,43-000,2019-11-01 4:38
Transformer - Quarterly,43-000,2019-11-01 4:38
Transformer - Quarterly,43-000,2019-11-01 4:38
Transformer - Quarterly,43-000,2019-11-01 4:38
"Deenergize, tag, and lock out circuit.",43-000,2019-11-01 4:38
Inspect piping for evidence of leaks and vibration.,43-000,2019-11-01 4:38
Report any leaks to supervisor.,43-000,2019-11-01 4:38
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-11-01 4:38
Check mounting bolts and tighten if needed.,43-000,2019-11-01 4:38
Check crankcase heater.,43-000,2019-11-01 4:38
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-11-01 4:38
Check temperature drop across condensing coil.,43-000,2019-11-01 4:38
Check temperature drop across condensing coil.,43-000,2019-11-01 4:38
Check that reversing valve is operating properly.,43-000,2019-11-01 4:38
Check oil if compressor is equipped with a sight glass.,43-000,2019-11-01 4:38
Clean air intake and screens; change filters as necessary.,43-000,2019-11-01 4:38
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-11-01 4:38
"Re-energize unit, end lock-out",43-000,2019-11-01 4:38
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-11-01 4:38
Check that reversing valve is operating properly.,43-000,2019-11-01 4:38
Clean up work area.,43-000,2019-11-01 4:38
"Deenergize, tag, and lock out circuit.",43-000,2019-11-01 4:38
Inspect piping for evidence of leaks and vibration.,43-000,2019-11-01 4:38
Report any leaks to supervisor.,43-000,2019-11-01 4:38
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-11-01 4:38
Check mounting bolts and tighten if needed.,43-000,2019-11-01 4:38
Check crankcase heater.,43-000,2019-11-01 4:38
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-11-01 4:38
Check temperature drop across condensing coil.,43-000,2019-11-01 4:38
Check temperature drop across condensing coil.,43-000,2019-11-01 4:38
Check that reversing valve is operating properly.,43-000,2019-11-01 4:38
Check oil if compressor is equipped with a sight glass.,43-000,2019-11-01 4:38
Clean air intake and screens; change filters as necessary.,43-000,2019-11-01 4:38
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-11-01 4:38
"Re-energize unit, end lock-out",43-000,2019-11-01 4:38
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-11-01 4:38
Check that reversing valve is operating properly.,43-000,2019-11-01 4:38
Clean up work area.,43-000,2019-11-01 4:38
"Deenergize, tag, and lock out circuit.",43-000,2019-11-01 4:38
Inspect piping for evidence of leaks and vibration.,43-000,2019-11-01 4:38
Report any leaks to supervisor.,43-000,2019-11-01 4:38
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-11-01 4:38
Check mounting bolts and tighten if needed.,43-000,2019-11-01 4:38
Check crankcase heater.,43-000,2019-11-01 4:38
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-11-01 4:38
Check temperature drop across condensing coil.,43-000,2019-11-01 4:38
Check temperature drop across condensing coil.,43-000,2019-11-01 4:38
Check that reversing valve is operating properly.,43-000,2019-11-01 4:38
Check oil if compressor is equipped with a sight glass.,43-000,2019-11-01 4:38
Clean air intake and screens; change filters as necessary.,43-000,2019-11-01 4:38
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-11-01 4:38
"Re-energize unit, end lock-out",43-000,2019-11-01 4:38
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-11-01 4:38
Check that reversing valve is operating properly.,43-000,2019-11-01 4:38
Clean up work area.,43-000,2019-11-01 4:38
"Deenergize, tag, and lock out circuit.",43-000,2019-11-01 4:38
Inspect piping for evidence of leaks and vibration.,43-000,2019-11-01 4:38
Report any leaks to supervisor.,43-000,2019-11-01 4:38
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-11-01 4:38
Check mounting bolts and tighten if needed.,43-000,2019-11-01 4:38
Check crankcase heater.,43-000,2019-11-01 4:38
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-11-01 4:38
Check temperature drop across condensing coil.,43-000,2019-11-01 4:38
Check temperature drop across condensing coil.,43-000,2019-11-01 4:38
Check that reversing valve is operating properly.,43-000,2019-11-01 4:38
Check oil if compressor is equipped with a sight glass.,43-000,2019-11-01 4:38
Clean air intake and screens; change filters as necessary.,43-000,2019-11-01 4:38
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-11-01 4:38
"Re-energize unit, end lock-out",43-000,2019-11-01 4:38
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-11-01 4:38
Check that reversing valve is operating properly.,43-000,2019-11-01 4:38
Clean up work area.,43-000,2019-11-01 4:38
"Deenergize, tag, and lock out circuit.",43-000,2019-11-01 4:38
Inspect piping for evidence of leaks and vibration.,43-000,2019-11-01 4:38
Report any leaks to supervisor.,43-000,2019-11-01 4:38
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,43-000,2019-11-01 4:38
Check mounting bolts and tighten if needed.,43-000,2019-11-01 4:38
Check crankcase heater.,43-000,2019-11-01 4:38
"Check refrigerant levels using sight glass, recharge if necessary.",43-000,2019-11-01 4:38
Check temperature drop across condensing coil.,43-000,2019-11-01 4:38
Check temperature drop across condensing coil.,43-000,2019-11-01 4:38
Check that reversing valve is operating properly.,43-000,2019-11-01 4:38
Check oil if compressor is equipped with a sight glass.,43-000,2019-11-01 4:38
Clean air intake and screens; change filters as necessary.,43-000,2019-11-01 4:38
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,43-000,2019-11-01 4:38
"Re-energize unit, end lock-out",43-000,2019-11-01 4:38
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",43-000,2019-11-01 4:38
Check that reversing valve is operating properly.,43-000,2019-11-01 4:38
Clean up work area.,43-000,2019-11-01 4:38
Dry Cooler - Semi-Annual,37-ROOF,2019-11-01 4:39
A\C Unit - Quarterly,38-000,2019-11-01 4:39
A\C Unit - Quarterly,38-000,2019-11-01 4:39
Tank - Quarterly,38-000,2019-11-01 4:39
"Deenergize, tag, and lock out circuit.",37-ROOF,2019-11-01 4:39
CHECK POINTS:  Remove debris from air screen and clean underneath unit.,37-ROOF,2019-11-01 4:39
Pressure wash coil with coil cleaning solution.,37-ROOF,2019-11-01 4:39
Straighten fin tubes with fin comb.,37-ROOF,2019-11-01 4:39
Check electrical connections for tightness.,37-ROOF,2019-11-01 4:39
Check mounting for tightness.,37-ROOF,2019-11-01 4:39
Check for corrosion.  Clean and treat with rust inhibitor and touch up paint as needed.,37-ROOF,2019-11-01 4:39
"Motors and Fans CHECK POINTS:  Inspect pulleys, belts, couplings, etc.; adjust tension",37-ROOF,2019-11-01 4:39
Perform required lubrication and remove old or excess lubricant.,37-ROOF,2019-11-01 4:39
Clean motor with vacuum or low pressure air (less than 40 psi).  Check for obstructions,37-ROOF,2019-11-01 4:39
"Expansion Tank CHECK POINTS:  Examine exterior of tank, including fittings, manholes, covering.",37-ROOF,2019-11-01 4:39
"Clean, test, and inspect sight glasses, valves, fittings, drains, and controls.",37-ROOF,2019-11-01 4:39
Perform hydrostatic test if required.,37-ROOF,2019-11-01 4:39
Check antifreeze level with hydrometer and add glycol base antifreeze as required,37-ROOF,2019-11-01 4:39
"Electrical Controls CHECK POINTS:  Visually inspect for broken parts, contact arcing,",37-ROOF,2019-11-01 4:39
Check line and load connections and heater mounting screws for tightness.,37-ROOF,2019-11-01 4:39
End lock-out and power up unit,37-ROOF,2019-11-01 4:39
"Check for proper operation, unusual noice or vibration",37-ROOF,2019-11-01 4:39
Remove materials and waste products,37-ROOF,2019-11-01 4:39
"Deenergize, tag, and lock out circuit.",38-000,2019-11-01 4:39
Inspect piping for evidence of leaks and vibration.,38-000,2019-11-01 4:39
Report any leaks to supervisor.,38-000,2019-11-01 4:39
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,38-000,2019-11-01 4:39
Check mounting bolts and tighten if needed.,38-000,2019-11-01 4:39
Check crankcase heater.,38-000,2019-11-01 4:39
"Check refrigerant levels using sight glass, recharge if necessary.",38-000,2019-11-01 4:39
Check temperature drop across condensing coil.,38-000,2019-11-01 4:39
Check temperature drop across condensing coil.,38-000,2019-11-01 4:39
Check that reversing valve is operating properly.,38-000,2019-11-01 4:39
Check oil if compressor is equipped with a sight glass.,38-000,2019-11-01 4:39
Clean air intake and screens; change filters as necessary.,38-000,2019-11-01 4:39
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,38-000,2019-11-01 4:39
"Re-energize unit, end lock-out",38-000,2019-11-01 4:39
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",38-000,2019-11-01 4:39
Check that reversing valve is operating properly.,38-000,2019-11-01 4:39
Clean up work area.,38-000,2019-11-01 4:39
"Deenergize, tag, and lock out circuit.",38-000,2019-11-01 4:39
Inspect piping for evidence of leaks and vibration.,38-000,2019-11-01 4:39
Report any leaks to supervisor.,38-000,2019-11-01 4:39
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,38-000,2019-11-01 4:39
Check mounting bolts and tighten if needed.,38-000,2019-11-01 4:39
Check crankcase heater.,38-000,2019-11-01 4:39
"Check refrigerant levels using sight glass, recharge if necessary.",38-000,2019-11-01 4:39
Check temperature drop across condensing coil.,38-000,2019-11-01 4:39
Check temperature drop across condensing coil.,38-000,2019-11-01 4:39
Check that reversing valve is operating properly.,38-000,2019-11-01 4:39
Check oil if compressor is equipped with a sight glass.,38-000,2019-11-01 4:39
Clean air intake and screens; change filters as necessary.,38-000,2019-11-01 4:39
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,38-000,2019-11-01 4:39
"Re-energize unit, end lock-out",38-000,2019-11-01 4:39
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",38-000,2019-11-01 4:39
Check that reversing valve is operating properly.,38-000,2019-11-01 4:39
Clean up work area.,38-000,2019-11-01 4:39
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,38-000,2019-11-01 4:39
Schedule outage with operating personnel if necessary,38-000,2019-11-01 4:39
"De-energize, tag and lock out circuit",38-000,2019-11-01 4:39
Follow Confined Space Entry Procedure's as applicable,38-000,2019-11-01 4:39
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",38-000,2019-11-01 4:39
"Check operation of floats, if present, and inspect for build-up.",38-000,2019-11-01 4:39
Inspect slab or pit for any obstruction and remove,38-000,2019-11-01 4:39
"Pump strainer:  for dirt and blockages, remove as necessary",38-000,2019-11-01 4:39
Check pump coupling for wear and replace as needed,38-000,2019-11-01 4:39
"Check mechanical seals for wear and leaks, replace as needed",38-000,2019-11-01 4:39
Packing glands:  verify drip to ensure shaft cooling,38-000,2019-11-01 4:39
Check shaft sleeves for wear,38-000,2019-11-01 4:39
Check pump flow and ensure proper directional flow,38-000,2019-11-01 4:39
Check electrical connections for wear and loose connections,38-000,2019-11-01 4:39
Check panel and verify proper identification and labels are present,38-000,2019-11-01 4:39
Check vents for dirt and clean as required,38-000,2019-11-01 4:39
"Clean exterior including all casing, shaft and nipples",38-000,2019-11-01 4:39
Clean strainers,38-000,2019-11-01 4:39
Clean connections and tighten all,38-000,2019-11-01 4:39
"Grease pump and motor as needed, check pump alignment to motor",38-000,2019-11-01 4:39
End lock-out and power up unit,38-000,2019-11-01 4:39
Observe any improper noise or vibration,38-000,2019-11-01 4:39
Check gauges for proper function.  Compare readings with original suction/discharge pressure,38-000,2019-11-01 4:39
Contact FMP Service Desk and inform unit back in operation,38-000,2019-11-01 4:39
Clean up any water and remove refule,38-000,2019-11-01 4:39
Tank - Quarterly,38-000,2019-11-01 4:40
Tank - Quarterly,33-000,2019-11-01 4:40
"Fan, Exhaust - Quarterly",33-000,2019-11-01 4:40
Follow confined Space Entry Procedure's as applicable,38-000,2019-11-01 4:40
Charge system to mid point,38-000,2019-11-01 4:40
Blow down tank using bottom blowdown valve (a change in water level should be seen),38-000,2019-11-01 4:40
Blowdown sight glass,38-000,2019-11-01 4:40
Follow confined Space Entry Procedure's as applicable,33-000,2019-11-01 4:40
Charge system to mid point,33-000,2019-11-01 4:40
Blow down tank using bottom blowdown valve (a change in water level should be seen),33-000,2019-11-01 4:40
Blowdown sight glass,33-000,2019-11-01 4:40
Schedule outage with operating personnel,33-000,2019-11-01 4:40
"De-energize, tag and lock out circuit",33-000,2019-11-01 4:40
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-11-01 4:40
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-11-01 4:40
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-11-01 4:40
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-11-01 4:40
Safety Guards:  ensure they are in place and secure,33-000,2019-11-01 4:40
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-11-01 4:40
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-11-01 4:40
Electrical connections:  for wear,33-000,2019-11-01 4:40
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-11-01 4:40
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-11-01 4:40
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-11-01 4:40
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-11-01 4:40
Clean any ductwork reachable as well as any grates or covers,33-000,2019-11-01 4:40
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-11-01 4:40
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-11-01 4:40
End lock-out and power up unit.,33-000,2019-11-01 4:40
"Check for proper operation, unusual noise or vibration",33-000,2019-11-01 4:40
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-11-01 4:40
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-11-01 4:40
Remove materials and waste products,33-000,2019-11-01 4:40
Louvers - Quarterly,16-000,2019-11-01 4:41
Tank - Quarterly,16-000,2019-11-01 4:41
Tank - Quarterly,16-000,2019-11-01 4:41
Tank - Quarterly,16-000,2019-11-01 4:41
Tank - Quarterly,32-000,2019-11-01 4:41
Schedule outage with operating personnel,16-000,2019-11-01 4:41
"De-energize, tag and lock out circuit",16-000,2019-11-01 4:41
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-11-01 4:41
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-11-01 4:41
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-11-01 4:41
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-11-01 4:41
Safety Guards:  ensure they are in place and secure,16-000,2019-11-01 4:41
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-11-01 4:41
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-11-01 4:41
Electrical connections:  for wear,16-000,2019-11-01 4:41
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-11-01 4:41
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-11-01 4:41
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-11-01 4:41
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-11-01 4:41
Clean any ductwork reachable as well as any grates or covers,16-000,2019-11-01 4:41
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-11-01 4:41
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-11-01 4:41
End lock-out and power up unit.,16-000,2019-11-01 4:41
"Check for proper operation, unusual noise or vibration",16-000,2019-11-01 4:41
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-11-01 4:41
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-11-01 4:41
Remove materials and waste products,16-000,2019-11-01 4:41
Follow confined Space Entry Procedure's as applicable,16-000,2019-11-01 4:41
Charge system to mid point,16-000,2019-11-01 4:41
Blow down tank using bottom blowdown valve (a change in water level should be seen),16-000,2019-11-01 4:41
Blowdown sight glass,16-000,2019-11-01 4:41
Follow confined Space Entry Procedure's as applicable,16-000,2019-11-01 4:41
Charge system to mid point,16-000,2019-11-01 4:41
Blow down tank using bottom blowdown valve (a change in water level should be seen),16-000,2019-11-01 4:41
Blowdown sight glass,16-000,2019-11-01 4:41
Follow confined Space Entry Procedure's as applicable,16-000,2019-11-01 4:41
Charge system to mid point,16-000,2019-11-01 4:41
Blow down tank using bottom blowdown valve (a change in water level should be seen),16-000,2019-11-01 4:41
Blowdown sight glass,16-000,2019-11-01 4:41
Follow confined Space Entry Procedure's as applicable,32-000,2019-11-01 4:41
Charge system to mid point,32-000,2019-11-01 4:41
Blow down tank using bottom blowdown valve (a change in water level should be seen),32-000,2019-11-01 4:41
Blowdown sight glass,32-000,2019-11-01 4:41
Tank - Quarterly,43-000,2019-11-01 4:43
Tank - Quarterly,43-000,2019-11-01 4:43
Follow confined Space Entry Procedure's as applicable,43-000,2019-11-01 4:43
Charge system to mid point,43-000,2019-11-01 4:43
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-11-01 4:43
Blowdown sight glass,43-000,2019-11-01 4:43
Follow confined Space Entry Procedure's as applicable,43-000,2019-11-01 4:43
Charge system to mid point,43-000,2019-11-01 4:43
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-11-01 4:43
Blowdown sight glass,43-000,2019-11-01 4:43
Tank - Quarterly,43-000,2019-11-01 4:44
Tank - Quarterly,43-000,2019-11-01 4:44
Tank - Quarterly,43-000,2019-11-01 4:44
Tank - Quarterly,43-000,2019-11-01 4:44
Tank - Quarterly,43-000,2019-11-01 4:44
Tank - Quarterly,43-000,2019-11-01 4:44
Follow confined Space Entry Procedure's as applicable,43-000,2019-11-01 4:44
Charge system to mid point,43-000,2019-11-01 4:44
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-11-01 4:44
Blowdown sight glass,43-000,2019-11-01 4:44
Follow confined Space Entry Procedure's as applicable,43-000,2019-11-01 4:44
Charge system to mid point,43-000,2019-11-01 4:44
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-11-01 4:44
Blowdown sight glass,43-000,2019-11-01 4:44
Follow confined Space Entry Procedure's as applicable,43-000,2019-11-01 4:44
Charge system to mid point,43-000,2019-11-01 4:44
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-11-01 4:44
Blowdown sight glass,43-000,2019-11-01 4:44
Follow confined Space Entry Procedure's as applicable,43-000,2019-11-01 4:44
Charge system to mid point,43-000,2019-11-01 4:44
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-11-01 4:44
Blowdown sight glass,43-000,2019-11-01 4:44
Follow confined Space Entry Procedure's as applicable,43-000,2019-11-01 4:44
Charge system to mid point,43-000,2019-11-01 4:44
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-11-01 4:44
Blowdown sight glass,43-000,2019-11-01 4:44
Follow confined Space Entry Procedure's as applicable,43-000,2019-11-01 4:44
Charge system to mid point,43-000,2019-11-01 4:44
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-11-01 4:44
Blowdown sight glass,43-000,2019-11-01 4:44
Tank - Quarterly,43-000,2019-11-01 4:45
A\C Unit - Quarterly,42-000,2019-11-01 4:45
A\C Unit - Quarterly,42-000,2019-11-01 4:45
A\C Unit - Quarterly,42-000,2019-11-01 4:45
Tank - Quarterly,42-000,2019-11-01 4:45
Tank - Quarterly,42-000,2019-11-01 4:45
Tank - Quarterly,42-ROOF,2019-11-01 4:45
Follow confined Space Entry Procedure's as applicable,43-000,2019-11-01 4:45
Charge system to mid point,43-000,2019-11-01 4:45
Blow down tank using bottom blowdown valve (a change in water level should be seen),43-000,2019-11-01 4:45
Blowdown sight glass,43-000,2019-11-01 4:45
"Deenergize, tag, and lock out circuit.",42-000,2019-11-01 4:45
Inspect piping for evidence of leaks and vibration.,42-000,2019-11-01 4:45
Report any leaks to supervisor.,42-000,2019-11-01 4:45
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,42-000,2019-11-01 4:45
Check mounting bolts and tighten if needed.,42-000,2019-11-01 4:45
Check crankcase heater.,42-000,2019-11-01 4:45
"Check refrigerant levels using sight glass, recharge if necessary.",42-000,2019-11-01 4:45
Check temperature drop across condensing coil.,42-000,2019-11-01 4:45
Check temperature drop across condensing coil.,42-000,2019-11-01 4:45
Check that reversing valve is operating properly.,42-000,2019-11-01 4:45
Check oil if compressor is equipped with a sight glass.,42-000,2019-11-01 4:45
Clean air intake and screens; change filters as necessary.,42-000,2019-11-01 4:45
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,42-000,2019-11-01 4:45
"Re-energize unit, end lock-out",42-000,2019-11-01 4:45
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",42-000,2019-11-01 4:45
Check that reversing valve is operating properly.,42-000,2019-11-01 4:45
Clean up work area.,42-000,2019-11-01 4:45
"Deenergize, tag, and lock out circuit.",42-000,2019-11-01 4:45
Inspect piping for evidence of leaks and vibration.,42-000,2019-11-01 4:45
Report any leaks to supervisor.,42-000,2019-11-01 4:45
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,42-000,2019-11-01 4:45
Check mounting bolts and tighten if needed.,42-000,2019-11-01 4:45
Check crankcase heater.,42-000,2019-11-01 4:45
"Check refrigerant levels using sight glass, recharge if necessary.",42-000,2019-11-01 4:45
Check temperature drop across condensing coil.,42-000,2019-11-01 4:45
Check temperature drop across condensing coil.,42-000,2019-11-01 4:45
Check that reversing valve is operating properly.,42-000,2019-11-01 4:45
Check oil if compressor is equipped with a sight glass.,42-000,2019-11-01 4:45
Clean air intake and screens; change filters as necessary.,42-000,2019-11-01 4:45
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,42-000,2019-11-01 4:45
"Re-energize unit, end lock-out",42-000,2019-11-01 4:45
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",42-000,2019-11-01 4:45
Check that reversing valve is operating properly.,42-000,2019-11-01 4:45
Clean up work area.,42-000,2019-11-01 4:45
"Deenergize, tag, and lock out circuit.",42-000,2019-11-01 4:45
Inspect piping for evidence of leaks and vibration.,42-000,2019-11-01 4:45
Report any leaks to supervisor.,42-000,2019-11-01 4:45
Check fan for vibration or excessive noise.  Lubricate fan and motor if required.,42-000,2019-11-01 4:45
Check mounting bolts and tighten if needed.,42-000,2019-11-01 4:45
Check crankcase heater.,42-000,2019-11-01 4:45
"Check refrigerant levels using sight glass, recharge if necessary.",42-000,2019-11-01 4:45
Check temperature drop across condensing coil.,42-000,2019-11-01 4:45
Check temperature drop across condensing coil.,42-000,2019-11-01 4:45
Check that reversing valve is operating properly.,42-000,2019-11-01 4:45
Check oil if compressor is equipped with a sight glass.,42-000,2019-11-01 4:45
Clean air intake and screens; change filters as necessary.,42-000,2019-11-01 4:45
Brush or pressure wash coil surfaces.  Straighten fins with fin comb.,42-000,2019-11-01 4:45
"Re-energize unit, end lock-out",42-000,2019-11-01 4:45
"Check all controls, indoor and outdoor thermostats, timers, and control delays, especially",42-000,2019-11-01 4:45
Check that reversing valve is operating properly.,42-000,2019-11-01 4:45
Clean up work area.,42-000,2019-11-01 4:45
Follow confined Space Entry Procedure's as applicable,42-000,2019-11-01 4:45
Charge system to mid point,42-000,2019-11-01 4:45
Blow down tank using bottom blowdown valve (a change in water level should be seen),42-000,2019-11-01 4:45
Blowdown sight glass,42-000,2019-11-01 4:45
Follow confined Space Entry Procedure's as applicable,42-000,2019-11-01 4:45
Charge system to mid point,42-000,2019-11-01 4:45
Blow down tank using bottom blowdown valve (a change in water level should be seen),42-000,2019-11-01 4:45
Blowdown sight glass,42-000,2019-11-01 4:45
Follow confined Space Entry Procedure's as applicable,42-ROOF,2019-11-01 4:45
Charge system to mid point,42-ROOF,2019-11-01 4:45
Blow down tank using bottom blowdown valve (a change in water level should be seen),42-ROOF,2019-11-01 4:45
Blowdown sight glass,42-ROOF,2019-11-01 4:45
Tank - Quarterly,42-ROOF,2019-11-01 4:46
Follow confined Space Entry Procedure's as applicable,42-ROOF,2019-11-01 4:46
Charge system to mid point,42-ROOF,2019-11-01 4:46
Blow down tank using bottom blowdown valve (a change in water level should be seen),42-ROOF,2019-11-01 4:46
Blowdown sight glass,42-ROOF,2019-11-01 4:46
Order and install 1 3L200 belt for Block 1 bathroom exhaust fan Mackenzie Bldg.10,10-000,2019-11-01 7:11
Library road at the Dunton Tower.  A tree has fallen on the road,00-000,2019-11-01 7:55
Loading dock exterior accessiblity button broken off the wall.,21-000,2019-11-01 8:05
"FP - Isolate fire alarms Sat, Nov 2 on all levels from 6 AM to 4 PM",25-000,2019-11-01 8:34
Air circulation required this weekend (November 2-3),00-000,2019-11-01 8:57
"ICB - RO 608: Please remove tables and set up chairs for 90 people theatre style, with a middle row",17-000,2019-11-01 9:09
Door located on 6th floor in front of elevator going towards roof. Wind caught it and door is,07-000,2019-11-01 9:51
Metal sheets on the exterior of the library that has come loose and is flapping in the wind.,02-000,2019-11-01 10:08
ICB - 1) Please install a wire bookshelf in 3A48. We have the shelving in the storage room.,03-000,2019-11-01 10:28
"Some siding is flying off of Tory.  By the junction between Tory, UC and Herzberg area.",00-000,2019-11-01 10:51
A lot of water between RU and CO in tunnel junction res area,XT-000,2019-11-01 10:58
Room 228 and it has been pretty cold in here over the last few weeks.,03-000,2019-11-01 11:12
Paterson 228 and it has been pretty cold in here over the last few weeks. Has the heat been turned,03-000,2019-11-01 11:12
The order of bulletin boards which has arrived in FMP Receiving requires uncrating and putting into,11-000,2019-11-01 11:57
ICB - We are hosting our convocation lunch in the meeting room of the CU Ice House on the first,39-000,2019-11-01 13:23
ICB - We will require your support for the set-up of an event we have scheduled on November 7th.,21-000,2019-11-01 13:30
ICB - We will require your support for the set-up of an event we have scheduled on November 7th.,21-000,2019-11-01 13:37
"ICB - SIP Consultation Location: DT 2017 Date: Thursday, November 7th Time: 1:00pm - 2:00pm.",21-000,2019-11-01 13:38
ML 324A  - One 4' LED strip out of order.,02-000,2019-11-01 13:39
172548.  261 Stormont.  Bring 2 copies of key AFA 28 to Bob Heath in the Housing office.,26-000,2019-11-01 13:49
"4th floor, main stairwell.  Top of stairs.  Loud noise.",23-000,2019-11-01 14:39
"W/W.  ML331 has a hot water faucet that needs a washer (left sink, hot water tap…have to really turn",02-000,2019-11-01 14:51
ICB - Room 1816.  Please reference Estimate #19-39.,21-000,2019-11-01 14:58
222 SC water tap dripping,12-000,2019-11-01 15:10
We have a thermostat C&W has investigated and determined it is pneumatic and it is not opening and,05-000,2019-11-01 15:41
Renfrew 433 C&W has investigated the thermostat and determined it is not opening and closing the,05-000,2019-11-01 15:44
Map Fault Library Building.,02-000,2019-11-02 7:50
Power out at Vivarium M-U Units!,49-000,2019-11-02 9:27
Swipe Card not working!,41-000,2019-11-03 11:01
street lights not on,00-000,2019-11-03 18:25
Inspect all guy wires on campus roofs and adjust as needed.,00-000,2019-11-04 7:15
Exterior wall lights on the north side of Loeb building(3rd floor).  Investigate why lights are not,15-000,2019-11-04 7:19
Saturday and Sunday (Nov 9 and 10) there will be a 24-hour charity gaming event .,07-000,2019-11-04 7:22
5th floor m/w urinal has no water,27-000,2019-11-04 7:34
"1st floor m/w , both urinal smell, slow draining and the sensor was not working",17-000,2019-11-04 7:36
Check and change clock times around campus,00-000,2019-11-04 7:43
LMR.  Pump 15-102.  Motor noisy.  Grease pump.,15-000,2019-11-04 7:51
ICB - KX # 7356 Event date: Nov 8 2019 Location: CO Fenn Lounge.,19-000,2019-11-04 7:54
ICB - KX # 5555 Event date: Nov 8 2019 Location: RB 2220-2224-2228-atrium.,43-000,2019-11-04 8:05
ICB - KX # 7276 Event date: Nov 5 2019 Location: RB 2224-2228 Atrium Set up date and time: Nov 5 at,43-000,2019-11-04 8:11
Elevator room roof - unblock roof drain,27-000,2019-11-04 8:12
ICB - KX # 7372 Event date: Nov 4 2019 Location: RB 2224-2228 Set up date and time: Nov 4 at 10am,43-000,2019-11-04 8:14
KX # 7081 Event date: Nov 6 2019 Location: CO Fenn Lounge,19-000,2019-11-04 8:15
"ICB - KX #7400 Event date: 05/11/2019 Location: CO 274 Set up date and time (if known): Tuesday,",19-000,2019-11-04 8:16
ICB - Event date: Nov 6 2019 Location: CO Cafeteria Set up date and time: Nov 5 after 2pm Tear down,19-000,2019-11-04 8:18
ICB - KX # 6302 Event date: Nov 7 2019 Location: CO 270-272-274 Set up date and time: Nov 7 at 6am,19-000,2019-11-04 8:19
ICB - KX # 5562 Event date: Nov 7 2019 Location: RB 2211-2220-2224-2228-atrium,43-000,2019-11-04 8:20
investigate differential pressure alarm in room 7205E at HS,49-000,2019-11-04 8:24
Create 20 signs for FM to install on tables in classrooms.,00-000,2019-11-04 8:29
"ICB - Good morning FMP, We will require your support for the set-up of an event scheduled on",21-000,2019-11-04 8:37
"ICB - SIP Consultation Location: DT 2017 Date: Thursday, November 7th",21-000,2019-11-04 8:38
"ICB - Cut Keys for HS 6307, 6308, 6309, 6310, 6311, 6312 & MASTER",49-000,2019-11-04 8:41
19-20 Insurance Audit Electrical Action Plan,01-000,2019-11-04 9:04
Work Order #:  172570 - 702-A0 Glengarry House: Bedroom door lock repair.  Theres a broken key stuck,18-000,2019-11-04 9:08
"1st floor m/w , both urinal smell, slow draining and the sensor was not working",17-000,2019-11-04 9:19
"1st floor m/w , both urinal smell, slow draining and the sensor was not working",17-000,2019-11-04 9:21
"replace 3/4"" BFP beside SC 420",12-000,2019-11-04 9:21
*ESTIMATE* 3032 MC: repair window ledge (peeling plaster from previous water damage) and paint the,27-000,2019-11-04 9:41
ICB - We will be upgrading the furniture in rooms 1919DT and 1923DT. To prepare for the arrival of,21-000,2019-11-04 9:54
Water leak from the ceiling in Loeb A605.,15-000,2019-11-04 9:58
Investigate the lock on VSIM 5210G.  Door has now started again to not lock.,38-000,2019-11-04 10:19
"ICB - LA 382D: I want to hang an 80 or 86"" tv on a wall that can't support it. Can I please get an",15-000,2019-11-04 10:25
"ICB - On November 28th, equipment will be moved around within the Health Sciences Building. To",49-000,2019-11-04 10:29
Light not going off in 201G St Pats,23-000,2019-11-04 10:37
Midterm exams today in Paterson 101 starting at 2:00pm. The temperature is 17.9 degrees.,03-000,2019-11-04 10:44
"toilet in the stall closest to the urinals of the 4th Floor, Tory Building washroom is leaking",01-000,2019-11-04 10:49
LA A139.  Room is hot 25 Deg.,15-000,2019-11-04 10:50
Light not going off in 201G St Pats.  Delta control issue.,23-000,2019-11-04 10:53
Loeb A605 - Investigate possible exterior leak,15-000,2019-11-04 10:55
Cut 2 filing cabinet keys for lock # 1X91.,21-000,2019-11-04 11:07
increase air exchange in NB 244 - client is complaining of gas smell,16-000,2019-11-04 11:11
Paint stairs black in Southam Hall Extension at Air Handler,04-000,2019-11-04 11:15
reinstall t-stat hanging off the wall in Nesbitt room 226,16-000,2019-11-04 11:23
AA The door leading into stairwell B on the 3rd floor is not completely shutting.,22-000,2019-11-04 11:25
Breaker keeps tripping in PA 3A when client prints. Can EE investigate why?,03-000,2019-11-04 11:29
UC 441B & 227C  has no cold water,07-000,2019-11-04 11:35
3rd floor offices reported cold.,24-000,2019-11-04 12:05
Water seeping through one of the ceiling panels in the women's washroom 3006.,13-000,2019-11-04 12:23
Make 3 filler plates for TB,01-000,2019-11-04 13:11
13th floor DT  - urinal continuously running,21-000,2019-11-04 13:19
"ME rm 2378 - There is power to this fixture, the ballast cover is missing and the power to this",10-000,2019-11-04 13:22
AA men’s bathroom 2nd floor –2/3 urinals are closed (bagged). Luc removed bags but there is no water,22-000,2019-11-04 13:24
Water seeping through one of the ceiling panels in the women's washroom 3006.,13-000,2019-11-04 13:28
AA 202 - office is always too cold,22-000,2019-11-04 15:00
AA 202 - office is always too cold. Client would like a deflector for the cold air blowing directly,22-000,2019-11-04 15:01
"ML326E, the occupant is experiencing cold and has requested a portable heater. Can something be done",02-000,2019-11-04 15:44
"2nd floor washroom 244 , very little water pressure when flushing.",02-000,2019-11-05 7:16
4th floor w/w new section sink has no water,02-000,2019-11-05 7:18
"1st floor w/w C block , toilet has no water , stall is locked",15-000,2019-11-05 7:19
Urinal overflowing in Southam Hall Room # 342.  Water is isolated.,04-000,2019-11-05 7:23
Cut 4 pieces of unistrut for CTTC heat exchanger,29-000,2019-11-05 7:29
ICB -  Raven's Nest.  Hosting a speaking presentation featuring the Raptors Superfan Nav Bhatia.,36-000,2019-11-05 7:33
Main entrance Into Barrier Free Door.  Shave the bottom of the door.,23-000,2019-11-05 8:25
Middle stall women's bathroom 3rd floor PA is not working,03-000,2019-11-05 8:26
Repair lights in tunnel between DT and TB,XT-000,2019-11-05 8:27
172932.  Room 610.  Bedroom door lock needs to be rekeyed.,18-000,2019-11-05 8:41
172933.  Room 227 D.  Suite door lock needs to be rekeyed.,30-000,2019-11-05 8:43
ICB - Room 421.  Move two computer screens that are attached to a desk.,01-000,2019-11-05 8:45
"Too hot in HP 2336 - ""our research lab in HP 2336 is baking hot. If no one is in the lab, ask Chris",13-000,2019-11-05 8:48
Pick up 3 piece Santa suit from Stores and bring to Brown's Cleaners on Bronson Ave.,11-000,2019-11-05 8:53
FP - Isolate fire alarms at 11pm on Nov 7th until 4am on Nov 8th.  2nd floor Tim Hortons.,19-000,2019-11-05 8:55
GC # 101.  Broken down in tunnel. CW will tow to MB.,GC-101,2019-11-05 9:14
ICB - HCI 4104: Could someone please come and take two sit stands to our tunnel storage and put them,37-000,2019-11-05 9:33
Room 424.  Lock is reported loose.,12-000,2019-11-05 10:01
Room 431.  This room is reported very warm.,12-000,2019-11-05 10:02
172944.  Room 529.  Suite door lock is not working Brent reports he changed batteries reprogrammed,41-000,2019-11-05 10:35
FP - Isolate fire alarms Nov 6 in Tim Hortons Food Court from 6 AM to 12 PM,07-000,2019-11-05 10:35
FP - Isolate fire alarms Nov 6 Lvl 3 Cafeteria from 10 AM to 4 PM,19-000,2019-11-05 10:38
Room 507 A.  Reset ceiling cross tee that is hanging.,22-000,2019-11-05 10:44
Fan in HP 3364 is extremely noisy (I could hear it buzzing in the background),13-000,2019-11-05 10:56
AA lighting - Rm 507a one 4'x2 T-8 bad ballast,22-000,2019-11-05 10:58
SA 313 – A/C is very loud (not all the time) for past two weeks (loose metal vibrating?),04-000,2019-11-05 11:19
Blow down roof top chillers,00-000,2019-11-05 11:26
Isolate and drain condensate tank,32-000,2019-11-05 11:27
The exit door to the roof in the mezzanine is not properly sealed  off allowing cold air to enter,32-000,2019-11-05 11:28
ICB - HCI 4104: A pickup for disposal of 3 filing cabinets and a mini fridge that are garbage.,37-000,2019-11-05 12:41
ICB - Removal of surplus furniture and other items. Please see John or Gilles ML360,02-000,2019-11-05 12:42
Cut 4 keys for TC Main Door,40-000,2019-11-05 12:43
"fix a leaky toilet inside ML 330, women’s washroom…the small stall toilet has a leak that increases",02-000,2019-11-05 12:48
ICB - ME 2224 connection of these kilns.,10-000,2019-11-05 12:50
Temps are too warm in SA 313 (stat reading 26°-27°C),04-000,2019-11-05 12:57
ICB - Room 4410.  Hang a fish picture on the office wall.,13-000,2019-11-05 13:07
FP - Isolate fire alarms Nov 11 to Nov 22 from 6 AM to 4 PM in Penthouse Mech Room,21-000,2019-11-05 13:32
222 SC water tap dripping.  Fix tap.,12-000,2019-11-05 13:34
CU electrician perform some testing on the existing installed Heat Trace system at P18.,PK-18,2019-11-05 13:47
Verify lock in HS 5104 (lock not lining up with hole),49-000,2019-11-05 14:02
Vault (basement RO 106) – pallet was pushed behind the door blocking access to the room and now they,17-000,2019-11-05 14:20
Vault (basement RO 106) – pallet was pushed behind the door blocking access to the room and now they,17-000,2019-11-05 14:20
ICB - KX # 7349 Event date: Nov 9 2019 Location: CO 270-272-274,19-000,2019-11-05 14:42
DHW tank leaking at Frontenac,41-000,2019-11-05 14:53
Install heat exchanger at CTTC,29-000,2019-11-05 14:59
Repair condensate line at Lennox Addington,44-000,2019-11-05 15:01
Install steam valve at Library garage,PK-LIB,2019-11-05 15:02
SP 206 - Replaced tubes in flashing fixture it is good. There is another 4'x2 T-8 that has a bad,23-000,2019-11-05 15:04
"on 6th floor, the lab door will not close due to air pressure issues on building. Caller did not",49-000,2019-11-05 15:26
450 ML – door latch is broken in men’s bathroom,02-000,2019-11-05 15:29
Rusty water is leaking from ceiling on CSS vehicle on 2nd level of PK 9. Vehicles are parked closest,PK-09,2019-11-05 15:44
Page break - Clogged Drain. water is overflowing out of the pipe,02-000,2019-11-05 15:50
Need wire locates for sign posts.,00-000,2019-11-06 7:05
"Wednesday, November 13th.  60 chairs and one table to be delivered to the day care during the day .",28-000,2019-11-06 7:57
Fire code requires that we either monitor fire protection valves or lock them in the open position.,15-000,2019-11-06 8:26
ICB - We are requesting 70 tables and 150 chairs for our charity event. We would require this,07-000,2019-11-06 8:38
Issue with controller 3 in 34(PH) room 210. The controller is off-line.,34-000,2019-11-06 8:48
ME 2345 breaker in this room.  Isolate an outlet / power for Exterior Shed.,10-000,2019-11-06 9:01
MC 4082 – Check out heating system for microfab,27-000,2019-11-06 9:02
Pump number 8 in NWRC penthouse is working only on manual position not on auto,33-000,2019-11-06 9:19
ICB - Room 228.  Move furniture out of room before 9am on Nov 12th.,03-000,2019-11-06 9:22
710 DT – ceiling tile is falling down,21-000,2019-11-06 9:46
Large express fridge temp at front too high (10C) - Tunnel junction,XT-000,2019-11-06 10:33
ICB - Cut 2 keys for LA (Sub Master). Key Code SMK-A,15-000,2019-11-06 10:38
"lab door on 6th floor will not close. Rooms not labelled yet. Head south from elevators, room is on",49-000,2019-11-06 10:43
RB 2220 & 2224 are very cold,43-000,2019-11-06 10:48
"ICB - DT 410: We need a Type 1 sign for: Elspeth McCulloch, Manager, eLearning",21-000,2019-11-06 10:50
133 PA – students and teacher are too cold,03-000,2019-11-06 10:53
Vault (basement RO 106) – re-paint door,17-000,2019-11-06 11:09
Can someone check the fan in Room D589 LA? It is very loud.,15-000,2019-11-06 11:32
LA D589: There are some missing floor tiles that need replacing.  Can you let me know when you think,15-000,2019-11-06 11:34
Could we get the control for the HVAC checked for ML326? It has been noted and confirmed that the,02-000,2019-11-06 11:44
ICB - Room 2017.  CUISIC Internal Meeting Date: November 12 Time: 9:00 - 10:30am,21-000,2019-11-06 12:21
5th floor W/W.  2nd toilet leaking when flushed,01-000,2019-11-06 12:34
Look at the airflow in 4365 Herzberg Labs. The room is very cold.,13-000,2019-11-06 12:40
Can someone check the fan in Room D589 LA? It is very loud.,15-000,2019-11-06 13:20
Stairwell A exit to have the swipe card reader replaced.,18-000,2019-11-06 13:38
210 TB – breaker rest,01-000,2019-11-06 15:12
3A PA – breaker re-set,03-000,2019-11-06 15:13
Heat not working in Office 824 DT,21-000,2019-11-06 15:22
