Operator comments,Building ID,Report Time
C&W has investigated and reports a broken pneumatic thermostat in the room 432 Renfrew House.,05-000,2019-11-06 15:22
ladies bathroom on the 12th floor Dunton Tower has two clogged sinks.,21-000,2019-11-06 15:40
Investigate door stop in HP 3413. The current stopper used is not fitting properly,13-000,2019-11-06 15:51
Order and install 2 4l170 and 1 AX20 belts for 4th floor roof exhaust fans Uni center Bldg.07,07-000,2019-11-07 7:12
Modify weekly schedules as requested by Ice House Dan from CW.,39-000,2019-11-07 7:14
"ICB - KX # 3772 Event date: Nov 13 Location: Fenn, CO 270-272-274, RB 2220-2224-2228, Oasis.",00-000,2019-11-07 7:36
Stat on wall located in AA 212 - repair/replace (doesn't seem to be workring),22-000,2019-11-07 7:54
UMR - repair recoil,21-000,2019-11-07 7:55
Work order 173118 - Glengarry 518-1: Bedroom door lock repair The door knob sticks open and is,18-000,2019-11-07 8:14
"Pretty cold in some areas on the 4th floor of Paterson. In the main office (400 PA), it’s 18 degrees",03-000,2019-11-07 8:18
Bulb crusher.  Have the barrel changed.,26-000,2019-11-07 9:07
Investigate PH monitor in HSB (Level 1 Mech. room),49-000,2019-11-07 9:22
*ESTIMATE* Please come and look at the lights in 115 to get us an estimate for replacing them with,17-000,2019-11-07 9:56
Someone ripped the door handle off the entrance door to CHP,11-000,2019-11-07 10:04
"ICB - Please be so kind to clean and wax the floors in MC 5010 before Friday, November 22nd. This",27-000,2019-11-07 10:11
AA 4th floor ladies – first stall is missing a toilet seat,22-000,2019-11-07 10:23
Custodial locker room 1st floor in UC - sink is very blocked.,07-000,2019-11-07 10:25
Work order 173178 - Prescott 110 A: Brent has reported the lock on this door does not read cards at,34-000,2019-11-07 10:30
ICB - 5170 ME: Please remove and dispose of broken furniture which includes 10 stack-able chairs,10-000,2019-11-07 10:36
"*ESTIMATE* in RO 300 PA, We would like to do a reno in our office. We will need a new desk and would",17-000,2019-11-07 10:55
*ESTIMATE* We want to explore installing one kitchen-like faucet (i.e. tall) into the men's,21-000,2019-11-07 11:22
ICB - Signage for Deputy Provost Office TB 421. Richard Cronin provided quote of $732.00 + HST.,01-000,2019-11-07 11:38
Room 2218.  Check to see if there is flow through radiator.  Room reported feeling cold.,21-000,2019-11-07 12:50
Entrance doors just outside of 2378 ME is making a very bad sound when opened/closed. Please grease,10-000,2019-11-07 13:14
South East - drain might be broken on 12th level. Pouring water,PK-09,2019-11-07 13:50
Place 4 barricades by the flag poles for the remembrance day,00-000,2019-11-07 13:58
South East - drains might be broken on 12th @ 13th level. Pouring water out.,PK-09,2019-11-07 14:14
take united way flag down & reinstate the Ontario flag before end of day Nov 8 for Remembrance Day,00-000,2019-11-07 14:23
Glengarry - “Chiller maintenance and cleaning”,18-000,2019-11-07 14:46
Chiller maintenance and cleaning,12-000,2019-11-07 14:46
Lennox-Addington - “Chiller maintenance and cleaning”:,44-000,2019-11-07 14:48
Chiller maintenance and cleaning,02-000,2019-11-07 14:49
Canal - “Chiller maintenance and cleaning”,42-000,2019-11-07 14:50
Chiller maintenance and cleaning,17-000,2019-11-07 14:51
St Pat’s - “Chiller maintenance and cleaning”:,23-000,2019-11-07 14:51
Chiller maintenance and cleaning,21-000,2019-11-07 14:51
Tory - “Chiller maintenance and cleaning”:,01-000,2019-11-07 14:52
Chiller maintenance and cleaning,15-000,2019-11-07 14:52
Chiller maintenance and cleaning.  HCI / VSIM.,38-000,2019-11-07 14:53
Cool temperatures in room 7205E .,49-000,2019-11-07 14:57
Break work for GC 91,GC-91,2019-11-07 15:10
"ICB - We will require your assistance with a meeting set-up in DT 2017 on Monday, Nov 11th. Please",21-000,2019-11-07 15:37
ML 5th floor (old section) ladies bathroom – water on floor and toilet is leaking,02-000,2019-11-07 15:44
"ICB - We will require your support in the set-up for an event we have scheduled on Tuesday, November",21-000,2019-11-07 16:03
ICB - ML 1 & 3: Signage for the new Library Tunnel entrance and for Edward Bilodeau title and room,02-000,2019-11-07 16:17
Broken faucet in Herzberg 1410. See attached photos.,13-000,2019-11-08 7:17
Hissing noise on 5th floor near tower ‘A’.,15-000,2019-11-08 7:27
SA 313 – A/C is very loud (not all the time) for past two weeks (loose metal vibrating?),04-000,2019-11-08 7:42
Repair tunnel chase lights by HP,XT-000,2019-11-08 7:49
ICB - Room 607.  The console on Steve Levitt's standing desk got clipped. It is no longer working.,17-000,2019-11-08 8:04
FP - Isolate fire alarm on Nov 12 - 13 from 8 am - 3 pm in room 4114 / 4115,43-000,2019-11-08 8:39
FP - Isolate fire alarm on Nov 14 -15 from 8 am - 4 pm in room 4114 / 4115,43-000,2019-11-08 8:44
Wed Nov 13 drain radiator lines. Thurs Nov 14 to drain sprinkler system,43-000,2019-11-08 9:12
UC 441B & 227C  has no cold water.  Open wall to access plumbing pipes for repair.,07-000,2019-11-08 9:20
4th floor custodial closet.  Seal wall for protection against water.,13-000,2019-11-08 9:22
cover the electrical shutdown Nov. 23rd @ 7AM turn back on mid afternoon based on go ahead from,12-000,2019-11-08 9:28
Thursday November 14th (8:00 am to 4:00 pm) – Drain sprinkler system in rooms 4114 and 4115 to,43-000,2019-11-08 9:42
Look into the heating in the space above the cafeteria in Loeb.,15-000,2019-11-08 9:58
Squeaky fan room in 238.  Noise coming from a vent.,02-000,2019-11-08 10:12
Work order # 173262 - Glengarry 323 A: The front door lock keeps getting stuck and jammed and the,18-000,2019-11-08 10:15
ICB - 21/11/2019.  Setting up 5 poster boards in galleria section C - L shape per attached map.,07-000,2019-11-08 10:18
Office 2016.  Office reported cold.  Ensure radiator is working properly.,21-000,2019-11-08 10:35
ICB - Can we please get a quote to have DT 410A patched and painted,21-000,2019-11-08 11:21
JOE FURO - relocate Key Lock Box - CTTC 3400,29-000,2019-11-08 12:45
3rd floor of the 3rd block of Mackenzie near the stairs between third and fourth floor.,10-000,2019-11-08 13:14
The fire alarm pull station across from SC 114 needs a new glass rod installed.,12-000,2019-11-08 13:53
Air circulation required this weekend (November 9-10),00-000,2019-11-08 13:54
Heating in Steacie Washrooms.  No heat.,12-000,2019-11-08 13:56
"SP lighting - 201D, two 26w CFL one bulb fixtures bad ballast's",23-000,2019-11-08 13:57
ICB - Outside of room 101.  Need x10 6ft tables delivered.,31-000,2019-11-08 14:26
To disconnect and repair fan motor mount as per Steve M on 7-303r Bathroom exhaust fan.,07-000,2019-11-08 14:26
RO system in the 5th floor mechanical room needs service.,12-000,2019-11-08 14:39
ICB - KX # 7346 Event date: Nov 9 2019 Location: CO Fenn Lounge Set up date and time: Nov 8 in PM,19-000,2019-11-08 14:53
Would like to have the following name plates made:,33-000,2019-11-08 14:54
ICB - KX # 7315 Event date: Nov 10 2019 Location: RB 2228-atrium- Theatre Set up date and time:,43-000,2019-11-08 15:23
Maintenance building fire panel,11-000,2019-11-09 8:06
P9 Fire panel,PK-09,2019-11-09 11:31
Tuesday November 19th at 8am to assist Chubb with annual inspections for ULC monitored buildings.,00-000,2019-11-11 7:34
Fire panel in trouble.,07-000,2019-11-11 7:38
Work order 173372 - LX 1010 - Broken bathroom door lock,44-000,2019-11-11 8:25
"6th floor Tower B, W/W, 1st stall.  One stall toilet not flushing.  Sensor.",15-000,2019-11-11 9:04
SMUDGE Test in DT 627 at 9:30 am on Wed Nov 13,21-000,2019-11-11 9:06
DT 2016 - look at induction rad,21-000,2019-11-11 9:21
Heating in Steacie Washrooms.  No heat.,12-000,2019-11-11 9:23
Move sign on loading dock to a different location (on loading dock) See Donna for details.,11-000,2019-11-11 9:24
"SC to ARISE, after 1st turn on right side.  Burnt tunnel light.",XT-000,2019-11-11 9:26
"ICB - Remove old desk, chair & table from LA A327. New desk being delivered afternoon of Nov. 18",15-000,2019-11-11 9:46
EE needed on Thursday Nov 28th at 8am to assist Chubb with annual inspections for ULC monitored,00-000,2019-11-11 9:48
FP - Isolate fire alarms Nov 12 to Nov 25 Basement Mechanical room & Rooms: 118; 201; 214; 230; 235;,16-000,2019-11-11 9:52
ICB - remove upper cabinets and supports from desk in 322.,23-000,2019-11-11 10:13
Welding in Penthouse for approx 2 weeks beginning Nov 11. HVAC equipment need to be placed out of,21-000,2019-11-11 10:22
3 roles of paper into 3 equal parts,02-000,2019-11-11 10:36
"ICB - 20 chairs for CIMS studio room. Thank you for delivering these on Thursday, November 7.",38-000,2019-11-11 10:39
Modern Niagara have their electrician coming @ 1pm today to review lights in the service tunnel,25-000,2019-11-11 10:40
ICB - RO 607 - Console on Steve Levitt's standing desk - replace/fix switch,17-000,2019-11-11 11:09
# 173561 - LX 529: Student have been locked out of the their bathroom and the neighbour’s door will,44-000,2019-11-11 11:48
# 173574 - RU 485: Brent found dead batteries in the lock changed the batteries but is unable to,14-000,2019-11-11 11:50
ICB - Move white board from RO 203 L to RO 203 D.,17-000,2019-11-11 11:51
ICB - Steam clean chairs in RO. 4-6 fabric chairs.,17-000,2019-11-11 11:53
Food Court Outdoor Fridge Temperature sensor,07-000,2019-11-11 12:42
We will require AHU #1 shutdown tomorrow from 7:00 am till 3:00. We will require AHU#2 shutdown,21-000,2019-11-11 12:44
Prepare power drops for xmas lights at Bronson and Library road,00-000,2019-11-11 13:02
XX-Creation of Adhoc student study spaces 19/20,02-000,2019-11-11 13:05
Replace dirty smoke detector in elevator machine room,11-000,2019-11-11 13:07
2 lights in pipe chase close to ARISE (from SC) - ballast or lights not working,XT-000,2019-11-11 14:21
SP 460 is too cold,23-000,2019-11-11 15:30
Library garage ramp.  Energise heating cables.,PK-LIB,2019-11-12 7:11
Investigate issue with why it is hard to open the stairwell doors,21-000,2019-11-12 7:40
JHSC - Complete highlighted requests as per the JHSC inspection.,10-000,2019-11-12 8:29
Repair flex duct that goes into CY shop office,11-000,2019-11-12 8:32
AA JHSC Audit - Please see attached & report to Kirby,22-000,2019-11-12 8:33
AA JHSC Audit - Please see attached & report to Kirby,00-000,2019-11-12 8:35
"Bento line fridge, it is blowing very warm air and not holding temperature.",07-000,2019-11-12 8:43
Sliding Metal Sound - Loeb 266C,15-000,2019-11-12 10:17
provide 1 barricade that can be placed at the South exit from the tennis bubble to prevent people,40-000,2019-11-12 10:17
Building Entrance from P1 and grinding down the bolts underneath,37-000,2019-11-12 10:29
ICB - KX # 7373 Event date: Nov 14 2019 Location: RB 2220-2224-2228 Set up date and time: Nov 14 at,43-000,2019-11-12 10:30
Room 153.  Sticky door.  Someone has to use force to open the door once the card swipe is activated.,02-000,2019-11-12 10:39
Steam pressure is low in PA,03-000,2019-11-12 10:52
LMR in D Wing - Safety valve popping,15-000,2019-11-12 10:53
Check PRV programming for LMR in D Wing,15-000,2019-11-12 10:54
Squeaky fan room in 238.  Noise coming from a vent.,02-000,2019-11-12 10:55
ICB - 2 tall boy tables for an event in the UC galleria on November 20th.,07-000,2019-11-12 10:57
Re-locate garbage bin in ME 2424 (men's bathroom),10-000,2019-11-12 11:05
Lab 5353.  Lab reported cold.  T-stat reported blank.,13-000,2019-11-12 11:06
"ICB - Pick up 2 map cabinets from IH1472B Library Storage Facility, Ice House annex.",39-000,2019-11-12 11:11
ICB - cut 1 key for TB R14,01-000,2019-11-12 11:13
Our lab in Herzberg rm 2385 is now up to 35'C could we please have someone come over to fix the,13-000,2019-11-12 11:18
The door into CO 122 is dented and does not close as required.,19-000,2019-11-12 11:27
The door from CO 113 into hallway 163 has a mechanism that appears to be busted and does not allow,19-000,2019-11-12 11:28
ICB - Move a large (heavy) printing press from outside the Book Arts Lab (ML234) to inside the Lab.,02-000,2019-11-12 11:40
urinal in men's bathroom on 3rd floor of SA is blocked. Luc unblocked the 1 but not the other,04-000,2019-11-12 12:02
Lights directly over the console in Loeb C264 are starting to hum and the noise fluctuates between,15-000,2019-11-12 12:07
ICB - KX # 7373 Set up: Nov 14 at 8am.  CO 270-272-274.,19-000,2019-11-12 12:29
FP - Isolate fire alarms on Fri Nov 15th in ME 5180 from 7 AM to 12 pm.,10-000,2019-11-12 12:34
"UC 506, 507, 509.  Radiator issue for heat.",07-000,2019-11-12 12:45
ICB - KX # 6132 Location: RB Atrium Set up: Nov 14 at 7am,43-000,2019-11-12 13:02
XX - Open Space Master Plan,00-000,2019-11-12 13:18
Smudge in Dunton room 509A on November 21 at 9 am. Monitor the smudge.,21-000,2019-11-12 13:29
2nd floor beside ladies bathroom - trap seal primer is leaking,07-000,2019-11-12 13:30
office of parking services - remove & reinstall door to electrical room. Please drop off door to SM,17-000,2019-11-12 13:32
office of parking services - cut door and fabricate and install floor plate,17-000,2019-11-12 13:33
Men's Bathroom on 5th Floor of Unicentre,07-000,2019-11-12 13:54
Please provide a Type 1 NP worded as follows: Trina Isnor Project Support Clerk,29-000,2019-11-12 14:00
Gate on Northside of Butler Bldg (key is broken in lock or damaged),45-000,2019-11-12 14:01
Request for controls to setup the thermostats in offices 1430 and 1431 so that they can be adjusted,08-000,2019-11-12 14:04
"Norm Fenn to IceHouse entrance card reader issue. The card reader worked for me a couple times,",08-000,2019-11-12 14:05
Gen. Neutral bathroom on 1st floor - hand drier not working,23-000,2019-11-12 14:10
ME 2424 CW was plugged – CW was unsuccessful,10-000,2019-11-12 14:23
Room light occupancy/motion sensor is facing the rear wall and not the interior of the classroom.,04-000,2019-11-12 14:35
ICB - Room 512.  Full repainting of the Faculty of Graduate and Postdoctoral Affairs office.,01-000,2019-11-12 14:44
WO 173760 - Lanark 217: C&W has determined the thermostat is leaking and not working it needs to be,06-000,2019-11-12 14:46
WO 173671 - room Study lounge/TV lounge 3rd floor Lanark: C&W has determined the thermostat is,06-000,2019-11-12 14:47
ICB - KX # 7104 Event date: Nov 16 2019 Location: RB 2220-2224-2228-atrium Set up date and time:,43-000,2019-11-12 15:29
RO Print Shop - In the large office behind the printing rm two ft-40x2 tube fixtures with bad,17-000,2019-11-12 15:40
ICB - Need the following rooms washed and waxed for accreditation visit that will be held Nov,10-000,2019-11-12 15:42
# 173823 - Glengarry 328 B: Broken bathroom door lock,18-000,2019-11-13 8:03
CW-M: make a new key number 235 for the drawer I will drop the key shortly.,11-000,2019-11-13 8:04
"Oven at Tims UC is draining during the cleaning cycle, the drain pipe is overflowing and causing a",07-000,2019-11-13 8:20
Replace or add air to front tire (it is off bead). GC is located in tunnel near Mail Room in PA,GC-56,2019-11-13 8:23
1) Station by room 208/209 needs temperature adjusted. 2) 1st yr studio is missing sponge filters &,10-000,2019-11-13 8:28
Basil Box - disconnect coffee brewer. See Mike or Rochman,07-000,2019-11-13 8:38
Repair grates outside of 3rd floor Loeb.  A truck drove over them.,15-000,2019-11-13 8:50
Room 205.  thermostat is leaking a lot of air and not allowing the heat into the room.,06-000,2019-11-13 8:52
Humidity low in 4th floor in clean rooms.,27-000,2019-11-13 8:59
first floor men's bathroom - assist PP with installation of matrix,17-000,2019-11-13 9:12
5th floor HP in custodial room (beside ladies HP 5006): slop sink taps are constantly leaking,13-000,2019-11-13 9:13
"Custodial Rooms 5004, 4004, 3004 HP - Install stainless panels on slop sink walls",13-000,2019-11-13 9:19
3rd floor heating issue.  Clients report the 3rd floor is cold.,21-000,2019-11-13 9:19
HP 5376: hydraulic arm on my office door is starting to come apart.  I am having difficulty opening,13-000,2019-11-13 9:45
"ICB - We need to move the desk, hutch, and credenza from PA330K to PA330H and the one in PA330H to",03-000,2019-11-13 9:49
Main doors.  CSS reports issue with door handles?,22-000,2019-11-13 10:03
ICB - 4th floor Discovery Centre. Add soundproofing between my (475) and the study room (474),02-000,2019-11-13 10:13
ICB - TB 503 - Remove 10 boxes containing retired faculty files to Archives.,01-000,2019-11-13 10:20
ICB - Clean / wash / strip / wax the floor in 3032 MC.,27-000,2019-11-13 10:22
Leaking tap in ladies bathroom on UC level 1 by Ollie's (3rd from the right),07-000,2019-11-13 10:22
Heater in HP Loading dock blowing cold air.,13-000,2019-11-13 10:33
"Turn on all radiators in the washrooms in Loeb, all Towers.",15-000,2019-11-13 10:37
ICB - We will require your support with the set-up of two events on Friday November 15th in the,17-000,2019-11-13 10:37
Change condensate pump Southam hall,04-000,2019-11-13 10:40
Repair edges of cart # 50.,GC-50,2019-11-13 10:40
Change PRV’s regulator Azrieli,32-000,2019-11-13 10:40
Library LMR high pressure condensate tank investigation,02-000,2019-11-13 10:41
Change water column on Boiler #3,11-000,2019-11-13 10:41
Investigate heat exchanger #2 Russel Granville MR2,14-000,2019-11-13 10:42
ICB - RO 102: Please strip and wax the floor in our digital production area.,17-000,2019-11-13 10:53
Basil Box - disconnect waterline to coffee brewer. See Mike or Rochman,07-000,2019-11-13 10:55
Some vents are blowing cold air in 301 RO,17-000,2019-11-13 11:09
New door sweep on the exterior door of stair H across from the alumni hall elevator.,36-000,2019-11-13 11:10
CTTC 2600: Stat that control the lights are not working. The one for 207 & 208 will not turn on. And,29-000,2019-11-13 11:16
Investigate why there is no water in custodial rooms on 4th & 5th floors of HP,13-000,2019-11-13 11:28
ICB - Professor C. Kupchak will be joining the Department of Electronics November 15th and assigned,27-000,2019-11-13 11:31
Install barriers around grates outside of 3rd floor LA. A truck drove over them.,15-000,2019-11-13 11:51
TB lighting - Level 3 stair B one 4'x2 T-8 bad ballast,01-000,2019-11-13 11:53
C775 Loeb – we have water coming from the cement ceiling onto the desk.,15-000,2019-11-13 12:08
"5th floor water fountain blocked drain, possibly in the old section.",02-000,2019-11-13 12:23
TB 200. Rattling pipe sounds. Here them in 360 TB.,01-000,2019-11-13 12:36
Access the hydrant closes to Leeds and Stormont Dundas for access to water to flush the sanitary,XR-000,2019-11-13 12:41
ICB - KX # 7361 Event date: Nov 18 2019 Location: CO 270 Set up date and time: Nov 15 at 8 am Tear,19-000,2019-11-13 13:07
ICB - KX # 7365 Event Date: Nov 19 2019 Location: CO 272-274,19-000,2019-11-13 13:12
ICB - KX # 7415 Event date: Nov 21 2019 Location: CO Fenn Lounge Set up date and time: Nov 20,19-000,2019-11-13 13:17
Investigate Outlet in 423A SP. The occupant in 423A SP noticed that the outlet in her space has been,23-000,2019-11-13 13:20
"ICB - Keynote speaker ""Abdu in 3D"" (CUSA Hatch). Need 50 chairs delivered & setup at 5:30pm Nov.15.",23-000,2019-11-13 13:21
Look at the airconditioning unit in 602 SA.,04-000,2019-11-13 13:30
"ICB - DT 2017: Tables and chairs in a ""U"" formation to seat 20 people. One 6ft table at the front",21-000,2019-11-13 13:39
3364 ME – no heat coming from the vents,10-000,2019-11-13 13:44
"Men's Bathroom on 5th Floor of Unicentre.  Replace shut off valve on urinals, repair shut off valve",07-000,2019-11-13 13:46
5th floor HP in custodial room (beside ladies HP 5006): slop sink taps are constantly leaking,13-000,2019-11-13 13:49
Page break - Starbucks: unblock drain & pour greaser in line. Investigate solution for drain line,02-000,2019-11-13 13:52
CO - Tim Hortons Renovation,19-000,2019-11-13 13:53
LMR.  Replace condensate pump.,15-000,2019-11-13 13:58
LA - Arthur Kroeger College office renovations,15-000,2019-11-13 14:00
ICB - KX # 6391 Event date: Nov 23 2019 Location: cO 270-272-274,19-000,2019-11-13 14:58
ICB - DT 2017 Nov 28 Delivery and pick-up of event equipment,21-000,2019-11-13 14:59
replace t-stat in RB 1201. Display is not functioning. Not urgent,43-000,2019-11-13 15:02
ICB - We will require a name plate with 2 magnetic strips on the back that reads: Tabbatha Malouin,01-000,2019-11-13 15:03
ICB - *Nov 14* Have a last minute need for pip and drape for tomorrow night in atrium. They need,07-000,2019-11-13 15:21
Check t-stat in Receiving area (120v). I have to keep turning dial on or off at different,11-000,2019-11-13 15:23
# 173951 - LX 109 - &W has determined the thermostat is not sending a signal to the fan motor to,44-000,2019-11-13 15:42
Overtime preventative maintenance for Parking garage Bldg. 20,PK-LIB,2019-11-14 7:17
Repair control Valve on unit 7-201R,00-000,2019-11-14 7:22
Investigate  2nd level parking garage CO2 AHU as it has not been running Discussed with Adam.,PK-LIB,2019-11-14 7:24
Check the HVAC controls for an area in ML122.,02-000,2019-11-14 7:27
The fire panel in P18 has been activating a fire alarm and then immediately resetting itself,PK-18,2019-11-14 7:30
Two 600 volt fuses burnt on chiller exhaust speed drive.,PK-LIB,2019-11-14 7:37
Sump pit line leaking at clean out near ceiling.  See Stephane for location.,PK-LIB,2019-11-14 7:39
Room 336.  install a bracket on the wall for a gas cylinder. Please contact Sheila/Beth/Maryam prior,12-000,2019-11-14 7:49
"ICB - Room 2017.  Monday, November 18th. The event details and requirements are below:",21-000,2019-11-14 7:55
"ICB - Outside of 1301.  10 tables, 10 chairs, 2 poster boards, 4 large garbage containers with extra",49-000,2019-11-14 8:01
"ICB - Requesting the installation of 3 wall mounted lights, 20 tool holders, TV mount and",49-000,2019-11-14 8:04
Isolate a compressed air line to north side of Steacie(for work taking place in 240/238 and,12-000,2019-11-14 8:09
FP - Isolate fire alarms Nov 14 & possibly 15th from 8 AM to 4 PM in main lobby first floor.,06-000,2019-11-14 8:16
Fire panel in alarm.,22-000,2019-11-14 8:24
Check operation of HX-503 in HS. HWST is below setpoint,49-000,2019-11-14 8:35
Look into over cooling in SA 602,04-000,2019-11-14 8:39
#174032 - Prescott 105 - Brent reports he is unable to program the lock on this door.,34-000,2019-11-14 8:50
Investigate why there is no water in custodial rooms on 5th floors of HP,13-000,2019-11-14 8:56
Replace EZNS in room 222 of 2600 suite.,29-000,2019-11-14 9:04
Room 401.  Cold air from ceiling vents.,07-000,2019-11-14 9:06
TB 200 - change vacuum and air break,01-000,2019-11-14 9:13
"ICB - CTTC 3500: mounting bulletin board 36"" x 24""",29-000,2019-11-14 9:27
# 174035 - Residence Commons Main entrance 1st floor coming in from Campus Ave,19-000,2019-11-14 9:49
Order and install 1 A47 belt for compressor 2a-120G second level mech room Library parking garage,PK-LIB,2019-11-14 9:49
Wood working shop 2nd level.  Dust collector.  Surge when startup.  Electrical connection issue..,22-000,2019-11-14 10:08
174050. room 141.  Unable to program the lock on this electrical room door,44-000,2019-11-14 10:58
Dunton Tower - assist FPA with Occupant Relocates,21-000,2019-11-14 11:05
Stores Loading Dock - Heater issues,11-000,2019-11-14 11:12
Fire panel in alarm.  Replace East duct smoke.,22-000,2019-11-14 11:13
re-connect condensate pump Southam hall,04-000,2019-11-14 11:21
pipe is leaking again in the center of the lab.  403 SC.,12-000,2019-11-14 11:22
#174060 - entrance across from St Pat’s Tunnel Level: Accessibility button is not working on the,26-000,2019-11-14 11:25
PA 228A keeps blocking. CW has responded several times and suggests PP investigate,03-000,2019-11-14 11:41
coded door on the 5th floor HCI right outside of the elevator makes a loud squeak and bang every,37-000,2019-11-14 11:54
No heat in ME 3362,10-000,2019-11-14 11:58
Lanark 235.  Pneumatic thermostat needs to be replaced,06-000,2019-11-14 12:08
FP - Isolate fire alarms on Mon Nov 18 in kitchen 108 from 1 PM to 2 PM,19-000,2019-11-14 12:14
Room 206.  The door operator is holding the door open can we have someone take a look at it.,16-000,2019-11-14 12:45
Auto sensor tap continuously running in ML 431,02-000,2019-11-14 13:02
UMR. Softner by absorber is reported leaking.,12-000,2019-11-14 13:17
ME 2424 rod urinals through pipe chase,10-000,2019-11-14 13:42
Air circulation required this weekend (November 16-17),00-000,2019-11-14 13:58
PA 2nd floor Men’s – handicap stall is leaking in back of the toilet (as you flush),03-000,2019-11-14 14:12
some office are still on Cooling mode can you change it to heating mode please.,16-000,2019-11-14 14:14
Install mesh screen in fume hoods on the 2nd and 5th floors.,49-000,2019-11-14 14:14
174099.  Stormont 451.  Bedroom door lock needs to be rekeyed.,26-000,2019-11-14 14:24
Room 232.  Pneumatic thermostat is broken in this room and needs to be replaced.,05-000,2019-11-14 14:48
ICB - KX # 7307 Event date: Nov 19 2019 Location: RB 2224-2228,43-000,2019-11-14 14:53
174102.  Dundas 236.  Bedroom door lock needs to be rekeyed.,26-000,2019-11-14 15:00
ICB - KX # 7444 Event date: Nov 20 2019 Location: CO 270 Set up date and time: Nov 20 at 7am Tear,19-000,2019-11-14 15:43
ICB - KX # 7394 Event date: Nov 20 2019 Location: RB 2224-2228 Set up date and time: Nov 20 at 10am,43-000,2019-11-14 15:52
# 174108 - Christa’s Office behind the residence desk 2nd floor Res Commons.,19-000,2019-11-14 15:53
look at VFD on exhaust fan for Parking Garage Level 3 at ML,PK-LIB,2019-11-14 15:57
new cylinders/keys required in TB430 as described by Architect Dave Bull.,01-000,2019-11-14 16:06
CHP.  Drain on boiler blow down.  Going onto one of the transformers.,11-000,2019-11-15 7:12
"Electical drive issues, return fan.",01-000,2019-11-15 7:35
"Drive issues, supply fan",01-000,2019-11-15 7:36
174132.  Room 501 A.  Front door squeaks loudly and the door knob is hard to turn and it sticks,18-000,2019-11-15 7:58
Washroom 513.  Toilet in the 3rd stall.  Toilet flushes for a long time.,02-000,2019-11-15 8:00
Fire panel trouble in UC,07-000,2019-11-15 8:49
Campus Ave by Minto Bus stop.   Stop sign turned wrong way,00-000,2019-11-15 8:50
"Schedule a site review with Stephane Pugin – next week – either Wed, Thu or Fri at 7am",24-000,2019-11-15 8:54
We received a report that an alarmed door in the back entrance of St Patrick’s building is stuck,23-000,2019-11-15 8:56
ICB - URGENT REQUEST***There is a code for the door of room 1110DT - there is someone that has the,21-000,2019-11-15 9:19
"4308, 4309, 4310 in CB are cold. In CB 4308 temperature is 18°C-19°C. The",42-000,2019-11-15 9:41
ICB - - Can be scheduled and day during the week of December 9th. - Patch and paint HP 5125A.:,13-000,2019-11-15 9:44
18(GH) commons H/C Main Entrance operator. The door is only opening a little when the prox and H/C,18-000,2019-11-15 9:49
Provide the following nameplates for CTTC Suite 3500:,29-000,2019-11-15 9:51
Nesbitt 115 the Delta thermostat is burnt.,16-000,2019-11-15 9:52
First floor between stair B and rm 110 middle three in a five light strip of T-8 no power to sockets,02-000,2019-11-15 10:28
ICB - ML 234: Replicate a printer cover from the damaged piece. Given to Carpenter Shop for,02-000,2019-11-15 10:33
UMR - verify steam heat exchanger,16-000,2019-11-15 10:45
"ICB - Room 2159.  Hook up 2 CNC mills ( 220V 3 phase, 17 amp)",10-000,2019-11-15 10:50
Cut 1 key for MB main doors & 1 key for MB 209 for Melissa White,11-000,2019-11-15 10:53
"LA 139 freezer light - There is no power to fixture,I can not find any tripped breaker. Bulb was",15-000,2019-11-15 11:20
"W/W 4th Inco.  Toilet blocked.  Hardly flushing,  no pressure.",13-000,2019-11-15 12:09
Room 7068.  Client reports room is cold at / or below 20 degrees.  Please increase temperature.,27-000,2019-11-15 12:17
One of the pipes under the dish sink in the back area at Page Break is leaking,02-000,2019-11-15 12:27
All 7th & 6th.  Eye wash stations not properly set up.  Install weekly tags,49-000,2019-11-15 12:49
"PK-18.  Fire alarm.  In alarm at CSS, not at the panel.",PK-18,2019-11-15 12:55
GC #2.  Flat tire.  Cart parked across hall from the lunch room.,GC-02,2019-11-15 13:27
PA 2nd floor Men’s – handicap stall is leaking in back of the toilet (as you flush),03-000,2019-11-15 13:30
"Investigate over heating in LX, GH & RU",XR-000,2019-11-15 14:15
174272.  Room 528.  Physical challenge opening the bedroom door,44-000,2019-11-15 14:29
Work order 175473 - GH 1035A.  Thermostat in this room is making a loud hissing sound,18-000,2019-11-15 14:40
1105.  Plumbing leak / sanitary line (ceiling),42-000,2019-11-15 14:54
main hallway in Athletics (towards info session) cover missing on receptacle cover,09-000,2019-11-15 15:08
SA 306 one two tube 40w fixture bad ballast. Across the hall between rm's 513-515 receptive missing,04-000,2019-11-15 15:17
18(GH) 4th floor elevator lobby door. The T-Rex needs to be replaced.,18-000,2019-11-15 15:27
Sweep room RO 105C (mechanical room),17-000,2019-11-15 16:03
Washroom 342 urinal running. Sent Cody to valve off overnight,12-000,2019-11-18 7:20
Water leak in cleaners room 417 that is impacting the fire alarm system causing false alarms.,02-000,2019-11-18 7:25
Repair tunnel light at Southam Hall,XT-000,2019-11-18 7:37
Water leak in cleaners room 417 that is impacting the fire alarm system causing false alarms.,02-000,2019-11-18 7:40
Weld the chair back on for one of the sets located in the icehouse.,39-000,2019-11-18 7:46
Controller replaced at 09(AC) Norn Fenn access.,09-000,2019-11-18 8:14
Replace key bak on keyset T-9.,11-000,2019-11-18 8:19
Investigate possible faulty actuator on reheat coil in HS 5201M.,49-000,2019-11-18 8:39
UC 509.  Radiator.  Blowing cold air.  15 Degrees.,07-000,2019-11-18 8:49
Pick up and reinstall chair back in Ice House for SM,39-000,2019-11-18 8:55
175103.  Dundas 431.  Bedroom door locked needs to be rekeyed.,26-000,2019-11-18 8:55
174343.  Room 116.  Lock is jammed open not allowing the door to close.,06-000,2019-11-18 8:57
ICB -  Signage for Suite 4100.,29-000,2019-11-18 9:08
ICB - TB 300B: We are looking to have the door side window on an office frosted with 1 cm of a clear,01-000,2019-11-18 9:15
The temperature in 7205E  is 17.8 degrees. Looks like there is a faulty sensor,49-000,2019-11-18 9:23
"UC side door by AA (facing CB) - Auto closer has come apart, door will not stayed closed. Bruce is",07-000,2019-11-18 9:24
FP - Isolate fire alarms Nov 23 - Dec 6 from 6 AM to 3:30 PM in Penthouse Mech Room,21-000,2019-11-18 9:26
#174517 - Dundas Stairwell B Third Floor: Fire alarm pull station is missing the glass rod.,26-000,2019-11-18 9:45
#174518 - Dundas Stairwell A Third floor - Fire alarm pull station is missing the glass rod,26-000,2019-11-18 9:46
ICB - KX # 4558 Event date: Nov 20 Location: CO Fenn Lounge Set up date and time: Nov 20 at 9am Tear,19-000,2019-11-18 9:48
Stores.  Adjust fan on humidifier.,11-000,2019-11-18 9:56
FP - Isolate fire alarms Nov 20 in Hallway 1384 from 7 AM to 1 PM,09-000,2019-11-18 9:58
"ICB - 102.  Need tables for food (about 2) near the front of the lecture hall, to the side.",31-000,2019-11-18 10:04
ICB - Room 4313.  Repair broken lock on cabinet in Math & Stats mailroom.,13-000,2019-11-18 10:15
I inspected the door handle on the south pool gallery door (Tim Hortons end) on Friday afternoon and,09-000,2019-11-18 10:28
Second Cup - Ice machine,42-000,2019-11-18 11:18
ICB - Please deliver 3 6' tables to 1200 Richcraft to be set up outside the room only if there is,43-000,2019-11-18 11:22
ICB - KX # 6462 Event date: Nov 23 2019 Location: TB Lobby Set up date and time: Nov 22 at 10am,01-000,2019-11-18 11:25
Loose ceiling tile in Tory 503 - looks like it is about to fall near my desk.,01-000,2019-11-18 11:27
ME 5150 & 5154 - very cold temperatures.,10-000,2019-11-18 11:39
ICB - Cut 2 keys for Student study rooms (ML 420),02-000,2019-11-18 11:48
"ICB - Good morning FMP, We will require you assistance for the set-up of an event we have scheduled",21-000,2019-11-18 11:59
Change the mullion key of the norm fenn gymnasium north/east door to JHA1 (same as ravens nest and,09-000,2019-11-18 12:40
"Cut 1 key for AH 1332, 1330, 1348, 1342",09-000,2019-11-18 12:50
Check the mullion for Ravens nest. The lock does not work properly.,36-000,2019-11-18 12:51
Lower temps in RU. students are beginning to complain about how hot the hallways are in Russell and,18-000,2019-11-18 12:53
Outside ceiling leaking between Tory & UC Loading Dock. Coming from 4th floor bathrooms,07-000,2019-11-18 12:56
LA 139 freezer light - Install circuit mount switch,15-000,2019-11-18 13:03
Issue Electricians Key Set Bryan Robinson,11-000,2019-11-18 13:04
Estimate - 5 smallish round tables (accommodating 4-6 chairs each) set up in the room for the event.,21-000,2019-11-18 13:04
ICB - Room 2129.  10 black bin moving boxes,21-000,2019-11-18 13:15
LA Lower Mech Room: JP steam pipe is banging loudly (Blow off pipe by electrical vault),15-000,2019-11-18 13:16
Look for a spare catch basin lid.,XR-000,2019-11-18 13:20
AA 152 – BFP Leaking,22-000,2019-11-18 13:22
Fix cupboard door and drawer at Second Cup.,42-000,2019-11-18 13:23
UMR.  Softener.  Drain fitting leaking.,12-000,2019-11-18 13:49
Meet with Tamkal at ARISE to drain down chilled water tomorrow morning (Nov 19),25-000,2019-11-18 13:58
Pick up and reinstall chair back in Athletics for SM,09-000,2019-11-18 14:06
Repair/weld chair back in Athletics for SM,09-000,2019-11-18 14:07
Please adjusted Heating schedule for LA C867 & C869: client would like weekday temps in these spaces,15-000,2019-11-18 14:22
ICB - Looking to have connectors made for two wall panels and feet made to make them free,21-000,2019-11-18 14:25
#175138 - Glengarry 1115: Bedroom door knob on the inside of the door has fallen off.,18-000,2019-11-18 14:37
ICB - KX # 7393 Event date: Nov 21 Location: CO 270 Set up date and time: Nov 21 8 AM Tear down date,19-000,2019-11-18 14:51
ICB - We have a framed certificate that we need hung on the Excellence Wall located outside Michel,01-000,2019-11-18 14:53
No water in bathroom sinks inside Roosters (4th floor UC),07-000,2019-11-18 14:57
ICB - KX #5323 Event date: Nov 21 2019 Location: RB 2220-2224-2228-atrium Set up date and time:,43-000,2019-11-18 15:29
SR 5366030: Access door between NWRC/Nesbitt building is remaining open due to a door sweep that is,33-000,2019-11-18 15:30
Prescott Tunnel Door,34-000,2019-11-18 17:05
Nesbitt #2 converter.,16-000,2019-11-18 17:42
"Flash tank not working in basement of CHP, callback for J.P.",11-CHP L,2019-11-19 5:20
Rebuild CHP chemical pump.,11-000,2019-11-19 7:18
Investigate report of overflowing sink in Loeb room 270.,15-000,2019-11-19 7:21
Room 118.  Pressure Relief Valve on heat exchanger #2 is spraying water and air vent is making a,16-000,2019-11-19 7:29
"Please mark electrical locations IVO light standards L3-19-13, L3-19-14 and L3-19-12.",00-000,2019-11-19 7:32
7th floor.  Radiation panel.  No heat,27-000,2019-11-19 7:36
SC 203 feels like a sauna – water condensing everywhere and causing musky smell. Heating system not,12-000,2019-11-19 8:12
Loeb A139.  Walk in freezer.  Freezer is warm,15-000,2019-11-19 8:23
Investigate toilet stall marked 'out of order' in M/W on 5th floor of TB,01-000,2019-11-19 8:28
Lighting in 2900 won’t turn on.,29-000,2019-11-19 8:34
Staighten frame on door.  Hallway doors leading to 226.,07-000,2019-11-19 8:47
MB 204.  Have sign updated (outside of door) to reflect current role.,11-000,2019-11-19 8:50
Please issue a WO (CT) as I cannot log-on to the old BAS Network.,00-000,2019-11-19 8:52
ICB - Room 2017.  Dec 6. 19.  5 small round tables (accommodating 4-6 chairs each).,21-000,2019-11-19 9:21
CW-M: We have 3 electrical breaker box keys that need to be cut we would need 5 of each key. Please,11-000,2019-11-19 9:34
"ICB - KX # 7425 Event date: nov 26, 2019 Location: CO 274 Set up date and time: Nov 25 at 10am Tear",19-000,2019-11-19 9:42
Investigate potential water damaged in ML 417,02-000,2019-11-19 9:47
Temps in Fynn Lounge – please lower to 19°C for today's event (CO 227),19-000,2019-11-19 9:53
ICB - Room 300H.  Affix room divider to the wall - Client has the pieces.,03-000,2019-11-19 9:56
Exterior Athletics.  Gas smell by the link and raised planter.,00-000,2019-11-19 10:23
LMR - put condensate to drain,16-000,2019-11-19 10:23
LA A333 – smells like gas/propane,15-000,2019-11-19 10:25
ICB - Exam set up duties for Dec 2019 (as per Kevin),00-000,2019-11-19 10:27
fill glycol in make up tank in UMR,25-000,2019-11-19 10:28
ICB - Exam set up duties for Dec 2019 (as per Kevin),00-000,2019-11-19 10:30
ICB - KX # 7409 Event date: Nov 27 2019 Location: CO 274.,19-000,2019-11-19 10:30
"ICB - KX # 5142 Event date: Nov 27-28-29, 2019 Location: RB 2228 Set up date and time: Nov 27 at 8am",43-000,2019-11-19 10:32
fabricate pump flanges,31-000,2019-11-19 10:36
ME 3362 & 3364 – no heat in rads. Check for air locks,10-000,2019-11-19 10:55
ICB - 4th floor.  Remove all cardboard from west corridor and dispose of them.,49-000,2019-11-19 11:06
ICB - Exam Locksmith duties for Dec 2019,00-000,2019-11-19 11:09
ICB - 4th floor.  Remove all wood pallets from west corridor and dispose of them.,49-000,2019-11-19 11:11
have the panic set repaired at 6 (LH) West Ext Entrance.,06-000,2019-11-19 11:20
ICB - KX # 7392 Event date: Nov 26 2019 Location: CO Fenn Lounge Set up date and time: Nov 25 at,19-000,2019-11-19 11:34
"DT fire panel going in/out of trouble ""ground fault""",21-000,2019-11-19 11:45
"3rd floor, M/W near stairwell A.  Toilet keeps flushing.",02-000,2019-11-19 12:02
Very low humidity levels in the 20% in 7203 suite which includes 6 rooms.,49-000,2019-11-19 12:19
Investigate alarm in 2301 A (telecom room),21-000,2019-11-19 12:59
"Doors between MC and ME, ground floor (Blocks 1-2).  Door rubbing on floor",10-000,2019-11-19 13:13
Azrieli change condensate pump seal,31-000,2019-11-19 13:21
Tory LMR condensate pipe repair,01-000,2019-11-19 13:23
ICB - Room 315.  Replace a broken chair wheel.,17-000,2019-11-19 13:43
Overtime preventative maintenance at Architecture Bldg. 22,22-000,2019-11-19 13:48
Overtime Preventative maintenance at Uni Center Bldg.07 including cleaning vents above room 226c and,07-000,2019-11-19 13:52
in the tunnel mentioned that on the stair case in the tunnel that leads up to Paterson and Tory from,XT-000,2019-11-19 14:07
"Before Christmas holidays, move the TV monitor and box of controls and cables from Stores/ Receiving",01-000,2019-11-19 14:27
suppy 2 rolls of polyfilm clear lastic and 2 rolls of packing tape.,25-000,2019-11-19 14:38
Rear door of Loeb Café is said to be rusted and is seen as being the main rodent entry point.,15-000,2019-11-19 14:45
assist in start-up of HRU in ARISE on Wed afternoon. Exact time to be confirmed,25-000,2019-11-19 14:54
We require a plumber to turn off the main water valve to Nicol located outside on Campus avenue.,00-000,2019-11-19 15:19
FP - Isolate fire alarms Nov 21 from 9 AM to 4 PM in 520,33-000,2019-11-19 15:25
main front door of HP (handicap door stuck open),13-000,2019-11-19 15:59
"Res. Mgr. reports broken lock, Leeds, room 532. Callback for Kevin Day.",30-000,2019-11-19 20:18
The lights for the compactor enclosure do not work. Can someone please have a look at the sensor.,02-000,2019-11-20 7:11
The fire panel in athletics is in trouble.,09-000,2019-11-20 7:13
FP - Isolate fire alarms on Sat Nov 30th in the Basement Mechanical room from 6 am - 4 pm.,16-000,2019-11-20 7:24
Repair / replace defectice strike.  Tunnel entrance to SD.,26-000,2019-11-20 8:01
Replace exterior handicapp operator facing Campus Ave.,19-000,2019-11-20 8:04
23rd floor.  East entrance into Mech room.  Lock cylinder not working.,21-000,2019-11-20 8:07
Cut wrap plate for Art,11-000,2019-11-20 8:14
175234.  Grenville 325.  Bedroom door lock repair,14-000,2019-11-20 8:16
175340.  Stormont 261 Q.  Cut 2 keys for the large file cabinet in this office code B 176,26-000,2019-11-20 8:17
Two office chairs added to room MB 209a (Trevor’s old office).,11-000,2019-11-20 8:27
ICB - Nov 21. Small furniture / office item delivery as follows:,21-000,2019-11-20 8:33
305 SC – distilled water taps not working.,12-000,2019-11-20 8:55
"ICB - Good afternoon FMP, We will require your assistance in the set-up of an event we have",21-000,2019-11-20 9:00
ICB - 617 ALUMNI BOARDROOM.  Set-up of two events we have scheduled on Friday November 22nd.,17-000,2019-11-20 9:04
Check the airflow in the hallways in Lennox students are complaining the hallways are cold and they,44-000,2019-11-20 9:09
ME - Ventilation modifications in MAE machine shop,10-000,2019-11-20 9:20
ICB - directional signage for 2019 Holiday Reception at Carleton Dominion-Chalmers Centre.,80-000,2019-11-20 9:32
ICB - directional signage for 2019 Holiday Reception at Carleton Dominion-Chalmers Centre.,80-000,2019-11-20 9:37
"ICB - We need 3 name plates to be created for 3 different rooms, in the 3rd floor SP's (same design,",23-000,2019-11-20 9:45
repair rear grease lines in supply fan 22-501 & return fan 22-502,22-000,2019-11-20 9:53
Water leaking at tunnel entrance to Canal (near seating area).,XT-000,2019-11-20 9:55
investigate ideason how to attach a hutch to a desk for Scott Brown in Paterson 330H.,03-000,2019-11-20 9:56
ICB - I would like to have the standard coat rack with 3 hooks affixed to the door for Professor,15-000,2019-11-20 10:11
ICB - MC 3080: Please change name and title on door sign to Alana Brzozowski Academic Support Office,27-000,2019-11-20 10:32
305 SC – distilled water taps not working. Please investigate further,12-000,2019-11-20 11:00
Stuck gas valve / SC 204: gas valve in this fume hood in the super lab was stuck open.  I was able,12-000,2019-11-20 11:06
ICB - D299 LA: I am placing an order for a Type 1 Nameplate for new staff. The name is,15-000,2019-11-20 11:13
Rear door of Loeb Café is said to be rusted and is seen as being the main rodent entry point.,15-000,2019-11-20 11:34
request to have Water topped up in battery. Will drop off GC tonight before leaving work,GC-66,2019-11-20 11:37
3080 MC - ceiling tiles about to fall,27-000,2019-11-20 11:38
Food Court - 3 compartment sinks in the dish room are currently clogged and we have standing water,07-000,2019-11-20 11:44
"Good morning FMP, We will require your assistance in the set-up of an event we have scheduled on",21-000,2019-11-20 11:46
FP - Isolate fire alarm on Nov 25th from 8 am - 3:30 pm in room 4114 / 4115,43-000,2019-11-20 12:32
FP - Drain sprinkler system on Nov 25th from 8 am - 3:30 pm in room 4114 / 4115.,43-000,2019-11-20 12:37
Steacie 2nd floor have noticed water leaking through a potlight in the gender neutral WR ceiling.,12-000,2019-11-20 12:43
ICB - Cart # 41 needs all batteries replaced. This cart is currently disabled and is in the garage,GC-41,2019-11-20 12:46
"Eyewash malfunctioning on 7th floor.  In large corridor, the one next to Instrument Prep Room.",49-000,2019-11-20 12:50
"ICB - Good afternoon FMP, We will require your assistance in the set-up of an event we have",21-000,2019-11-20 12:53
"ICB - Good morning FMP, We will require your assistance in the set-up of an event we have scheduled",21-000,2019-11-20 12:54
"Weld top hinge side of door between MC and ME, ground floor (Blocks 1-2).  Door rubbing on floor",10-000,2019-11-20 12:57
1st floor Gen. Neutral - replace hand dryer,23-000,2019-11-20 13:01
clean split system coil,25-000,2019-11-20 13:14
install a water supply for ARISE - UPM to roof access ladder,25-000,2019-11-20 13:15
ICB - We have a box furnace that needs a certified electrician to do the power cord hard wiring,10-000,2019-11-20 13:26
LE 532 - Service CA and door operator on suite door,30-000,2019-11-20 13:39
Install humidity sensors on floor to control humidity on unit. SC 203+,12-000,2019-11-20 13:47
2110 HP - We are having trouble with the lab door and closing.  This door has swipe card access.,13-000,2019-11-20 13:54
Deliver 10 moving boxes to the 21st floor – leave by the elevators,21-000,2019-11-20 14:10
Cut keys for new FMP electrician Brian Robinson.,11-000,2019-11-20 14:20
"DT 2045 (Ladies bathroom) - Please look at both clogged sinks. CW could not unblock, food is coming",21-000,2019-11-20 14:22
Fire Exit Door 3E of Residence Commons is not closing properly causing them not to latch.,19-000,2019-11-20 14:33
175378.  Commons 1st floor between commons and commons expansion,19-000,2019-11-20 14:37
FP - Isolate fire alarm on Mon Nov 25th at 6am - 9am in corridor 1384.,09-000,2019-11-20 15:04
DT 328 - We have had complaints that there is no heat turned on and the room being very cold.,21-000,2019-11-20 15:44
Film fridge in 122 SP is too warm - about 10 degrees too warm,23-000,2019-11-21 7:09
"4th flr, M/W.  Urinal overflowing.",04-000,2019-11-21 7:20
ICB - Rooms 6010 / 6015. Removal of 24 old chairs.,27-000,2019-11-21 7:24
4th floor M/W.  Fabricate steel plate to cover hole.,04-000,2019-11-21 7:37
"4th floor, M/W.  Replace GFI Outlet.  Reported not working.",04-000,2019-11-21 7:38
"4th floor, in front of drinking fountain by M/W.  Change type of outlet to protect against water",04-000,2019-11-21 7:41
"2nd floor, single washroom.  Repair bathroom exhaust fan",23-000,2019-11-21 7:50
175440.  Residence desk 2nd floor Commons.  Requested 3 copies of each of these metal keys:,XR-000,2019-11-21 7:58
Lab 204.  Repair / change gas and air valves.,12-000,2019-11-21 8:15
Action ID: 437 - Signage is required on the doors of Caf dishwasher room (room 330)-both entrances,19-000,2019-11-21 8:48
"M/W, 1st floor by Tim Hortons.  3 of 5 auto faucets not working.",07-000,2019-11-21 8:49
Room 3091.  Fabricate two 24 x 24 inch drip pans.,27-000,2019-11-21 9:19
175444.  Handi capped button on the exterior of the building next to campus ave,19-000,2019-11-21 10:18
LMR.  Pump 21-106.  Leaking.,21-000,2019-11-21 10:20
FP - Isolate fire alarms Nov 25 on Level 6 Mech Room from 6:30 AM to 4 PM,49-000,2019-11-21 10:31
1.  Three no parking signs on posts at HS/SC loading dock.,00-000,2019-11-21 10:39
Fire panel trouble. Loeb building riser?,15-000,2019-11-21 10:56
ICB - Need 3 folding tables set up at the corner of Lot 4 and the crosswalk for hot chocolate stands,PK-04,2019-11-21 11:03
2 cylinders to be provided to Laplante for installation at Steacie Washrooms for Handicap room doors,12-000,2019-11-21 11:05
ICB - Cut 2 keys for CO 223E,19-000,2019-11-21 11:22
ICB - KX # 5761 Event date: Nov 22 2019 Location: RB 2220-2224-2228 Set up date and time: Nov 22 at,43-000,2019-11-21 11:32
The door at Mike's going toward the prayer room is not freely closing when released hinges appear,07-000,2019-11-21 11:51
Pick up and store left over paint cans from the Registrar’s Office (TB 300).,01-000,2019-11-21 13:13
"5th floor by the W/W, by the elevators.  An issue with one of the accessible buttons.",01-000,2019-11-21 13:36
Replace the H/C door operators(x2) leading from the tunnel to the Library Parking Garage.,PK-LIB,2019-11-21 13:51
Leak in men’s’ bathroom in UC 226B - Coming from middle sink,07-000,2019-11-21 14:03
Install Paper towel dispenser in Garage. Dispenser at SC already,11-000,2019-11-21 14:17
175453.  Room 638.  Suite door will not lock.,30-000,2019-11-21 14:26
175469.  Room 640.  Pod door will not lock,18-000,2019-11-21 14:28
1811A.  Kitchenette.  Leak under sink.,21-000,2019-11-21 14:33
"ICB - Following items delivered tomorrow, Friday Nov. 21st: Minto 5010:",27-000,2019-11-21 14:48
