Operator comments,Building ID,Report Time
FP - Isolate fire alarms Dec 2 on all levels from 6 AM to 4 PM,25-000,2019-11-21 14:57
Investigate: RO 301 I want to report that the air exchange in our office is really bad and has,17-000,2019-11-21 15:31
ICB - RB 3302: 2 folding tables to be set up in the corridor right outside of Room Richcraft 3302,43-000,2019-11-21 15:47
Ladies bathroom beside D199 LA. Toilet in the last stall is leaking when flushed.,15-000,2019-11-21 15:51
Fan Coil Unit - Quarterly,30-000,2019-11-21 16:17
Cabinet Heater - Quarterly,30-000,2019-11-21 16:17
Cabinet Heater - Quarterly,30-000,2019-11-21 16:17
"Heater, Unit - Quarterly",30-000,2019-11-21 16:17
"Schedule outage with operating personnel, if necessary",30-000,2019-11-21 16:17
"De-energize, tag and lock out circuit",30-000,2019-11-21 16:17
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-11-21 16:17
Inspect drain pan,30-000,2019-11-21 16:17
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-11-21 16:17
Check motor:  check temperature and vibration of bearings,30-000,2019-11-21 16:17
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-11-21 16:17
Ensure switch is set in correct season,30-000,2019-11-21 16:17
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-11-21 16:17
"If unit is a space heater, lubricate motor",30-000,2019-11-21 16:17
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-11-21 16:17
"Change filter and ensure proper flow direction, date filter",30-000,2019-11-21 16:17
"If permanent filter, wash, if worn, replace",30-000,2019-11-21 16:17
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-11-21 16:17
Check thermostat for proper operation,30-000,2019-11-21 16:17
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-11-21 16:17
Inspect control valve operation,30-000,2019-11-21 16:17
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-11-21 16:17
Remove materials and waste products,30-000,2019-11-21 16:17
"Schedule outage with operating personnel, if necessary",30-000,2019-11-21 16:17
"De-energize, tag and lock out circuit",30-000,2019-11-21 16:17
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-11-21 16:17
Inspect drain pan,30-000,2019-11-21 16:17
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-11-21 16:17
Check motor:  check temperature and vibration of bearings,30-000,2019-11-21 16:17
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-11-21 16:17
Ensure switch is set in correct season,30-000,2019-11-21 16:17
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-11-21 16:17
"If unit is a space heater, lubricate motor",30-000,2019-11-21 16:17
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-11-21 16:17
"Change filter and ensure proper flow direction, date filter",30-000,2019-11-21 16:17
"If permanent filter, wash, if worn, replace",30-000,2019-11-21 16:17
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-11-21 16:17
Check thermostat for proper operation,30-000,2019-11-21 16:17
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-11-21 16:17
Inspect control valve operation,30-000,2019-11-21 16:17
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-11-21 16:17
Remove materials and waste products,30-000,2019-11-21 16:17
"Schedule outage with operating personnel, if necessary",30-000,2019-11-21 16:17
"De-energize, tag and lock out circuit",30-000,2019-11-21 16:17
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-11-21 16:17
Inspect drain pan,30-000,2019-11-21 16:17
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-11-21 16:17
Check motor:  check temperature and vibration of bearings,30-000,2019-11-21 16:17
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-11-21 16:17
Ensure switch is set in correct season,30-000,2019-11-21 16:17
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-11-21 16:17
"If unit is a space heater, lubricate motor",30-000,2019-11-21 16:17
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-11-21 16:17
"Change filter and ensure proper flow direction, date filter",30-000,2019-11-21 16:17
"If permanent filter, wash, if worn, replace",30-000,2019-11-21 16:17
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-11-21 16:17
Check thermostat for proper operation,30-000,2019-11-21 16:17
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-11-21 16:17
Inspect control valve operation,30-000,2019-11-21 16:17
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-11-21 16:17
Remove materials and waste products,30-000,2019-11-21 16:17
"Schedule outage with operating personnel, if necessary",30-000,2019-11-21 16:17
"De-energize, tag and lock out circuit",30-000,2019-11-21 16:17
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-11-21 16:17
Inspect drain pan,30-000,2019-11-21 16:17
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-11-21 16:17
Check motor:  check temperature and vibration of bearings,30-000,2019-11-21 16:17
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-11-21 16:17
Ensure switch is set in correct season,30-000,2019-11-21 16:17
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-11-21 16:17
"If unit is a space heater, lubricate motor",30-000,2019-11-21 16:17
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-11-21 16:17
"Change filter and ensure proper flow direction, date filter",30-000,2019-11-21 16:17
"If permanent filter, wash, if worn, replace",30-000,2019-11-21 16:17
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-11-21 16:17
Check thermostat for proper operation,30-000,2019-11-21 16:17
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-11-21 16:17
Inspect control valve operation,30-000,2019-11-21 16:17
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-11-21 16:17
Remove materials and waste products,30-000,2019-11-21 16:17
"Cabinet, Heater - Quarterly",30-000,2019-11-21 16:18
"Cabinet, Heater - Quarterly",30-000,2019-11-21 16:18
"Heater, Unit - Quarterly",30-000,2019-11-21 16:18
"Coil, Reheat - Quarterly",30-000,2019-11-21 16:18
"Schedule outage with operating personnel, if necessary",30-000,2019-11-21 16:18
"De-energize, tag and lock out circuit",30-000,2019-11-21 16:18
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-11-21 16:18
Inspect drain pan,30-000,2019-11-21 16:18
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-11-21 16:18
Check motor:  check temperature and vibration of bearings,30-000,2019-11-21 16:18
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-11-21 16:18
Ensure switch is set in correct season,30-000,2019-11-21 16:18
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-11-21 16:18
"If unit is a space heater, lubricate motor",30-000,2019-11-21 16:18
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-11-21 16:18
"Change filter and ensure proper flow direction, date filter",30-000,2019-11-21 16:18
"If permanent filter, wash, if worn, replace",30-000,2019-11-21 16:18
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-11-21 16:18
Check thermostat for proper operation,30-000,2019-11-21 16:18
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-11-21 16:18
Inspect control valve operation,30-000,2019-11-21 16:18
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-11-21 16:18
Remove materials and waste products,30-000,2019-11-21 16:18
"Schedule outage with operating personnel, if necessary",30-000,2019-11-21 16:18
"De-energize, tag and lock out circuit",30-000,2019-11-21 16:18
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-11-21 16:18
Inspect drain pan,30-000,2019-11-21 16:18
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-11-21 16:18
Check motor:  check temperature and vibration of bearings,30-000,2019-11-21 16:18
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-11-21 16:18
Ensure switch is set in correct season,30-000,2019-11-21 16:18
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-11-21 16:18
"If unit is a space heater, lubricate motor",30-000,2019-11-21 16:18
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-11-21 16:18
"Change filter and ensure proper flow direction, date filter",30-000,2019-11-21 16:18
"If permanent filter, wash, if worn, replace",30-000,2019-11-21 16:18
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-11-21 16:18
Check thermostat for proper operation,30-000,2019-11-21 16:18
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-11-21 16:18
Inspect control valve operation,30-000,2019-11-21 16:18
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-11-21 16:18
Remove materials and waste products,30-000,2019-11-21 16:18
"Schedule outage with operating personnel, if necessary",30-000,2019-11-21 16:18
"De-energize, tag and lock out circuit",30-000,2019-11-21 16:18
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-11-21 16:18
Inspect drain pan,30-000,2019-11-21 16:18
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-11-21 16:18
Check motor:  check temperature and vibration of bearings,30-000,2019-11-21 16:18
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-11-21 16:18
Ensure switch is set in correct season,30-000,2019-11-21 16:18
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-11-21 16:18
"If unit is a space heater, lubricate motor",30-000,2019-11-21 16:18
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-11-21 16:18
"Change filter and ensure proper flow direction, date filter",30-000,2019-11-21 16:18
"If permanent filter, wash, if worn, replace",30-000,2019-11-21 16:18
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-11-21 16:18
Check thermostat for proper operation,30-000,2019-11-21 16:18
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-11-21 16:18
Inspect control valve operation,30-000,2019-11-21 16:18
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-11-21 16:18
Remove materials and waste products,30-000,2019-11-21 16:18
"Schedule outage with operating personnel, if necessary",30-000,2019-11-21 16:18
"De-energize, tag and lock out circuit",30-000,2019-11-21 16:18
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-11-21 16:18
Inspect drain pan,30-000,2019-11-21 16:18
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-11-21 16:18
Check motor:  check temperature and vibration of bearings,30-000,2019-11-21 16:18
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-11-21 16:18
Ensure switch is set in correct season,30-000,2019-11-21 16:18
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-11-21 16:18
"If unit is a space heater, lubricate motor",30-000,2019-11-21 16:18
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-11-21 16:18
"Change filter and ensure proper flow direction, date filter",30-000,2019-11-21 16:18
"If permanent filter, wash, if worn, replace",30-000,2019-11-21 16:18
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-11-21 16:18
Check thermostat for proper operation,30-000,2019-11-21 16:18
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-11-21 16:18
Inspect control valve operation,30-000,2019-11-21 16:18
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-11-21 16:18
Remove materials and waste products,30-000,2019-11-21 16:18
"Coil, Reheat - Quarterly",30-000,2019-11-21 16:19
"Coil, Reheat - Quarterly",30-000,2019-11-21 16:19
"Coil, Reheat - Quarterly",30-000,2019-11-21 16:19
"Schedule outage with operating personnel, if necessary",30-000,2019-11-21 16:19
"De-energize, tag and lock out circuit",30-000,2019-11-21 16:19
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-11-21 16:19
Inspect drain pan,30-000,2019-11-21 16:19
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-11-21 16:19
Check motor:  check temperature and vibration of bearings,30-000,2019-11-21 16:19
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-11-21 16:19
Ensure switch is set in correct season,30-000,2019-11-21 16:19
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-11-21 16:19
"If unit is a space heater, lubricate motor",30-000,2019-11-21 16:19
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-11-21 16:19
"Change filter and ensure proper flow direction, date filter",30-000,2019-11-21 16:19
"If permanent filter, wash, if worn, replace",30-000,2019-11-21 16:19
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-11-21 16:19
Check thermostat for proper operation,30-000,2019-11-21 16:19
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-11-21 16:19
Inspect control valve operation,30-000,2019-11-21 16:19
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-11-21 16:19
Remove materials and waste products,30-000,2019-11-21 16:19
"Schedule outage with operating personnel, if necessary",30-000,2019-11-21 16:19
"De-energize, tag and lock out circuit",30-000,2019-11-21 16:19
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-11-21 16:19
Inspect drain pan,30-000,2019-11-21 16:19
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-11-21 16:19
Check motor:  check temperature and vibration of bearings,30-000,2019-11-21 16:19
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-11-21 16:19
Ensure switch is set in correct season,30-000,2019-11-21 16:19
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-11-21 16:19
"If unit is a space heater, lubricate motor",30-000,2019-11-21 16:19
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-11-21 16:19
"Change filter and ensure proper flow direction, date filter",30-000,2019-11-21 16:19
"If permanent filter, wash, if worn, replace",30-000,2019-11-21 16:19
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-11-21 16:19
Check thermostat for proper operation,30-000,2019-11-21 16:19
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-11-21 16:19
Inspect control valve operation,30-000,2019-11-21 16:19
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-11-21 16:19
Remove materials and waste products,30-000,2019-11-21 16:19
"Schedule outage with operating personnel, if necessary",30-000,2019-11-21 16:19
"De-energize, tag and lock out circuit",30-000,2019-11-21 16:19
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",30-000,2019-11-21 16:19
Inspect drain pan,30-000,2019-11-21 16:19
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",30-000,2019-11-21 16:19
Check motor:  check temperature and vibration of bearings,30-000,2019-11-21 16:19
"Check flow valve, if present, for calibration, leaks and proper operation",30-000,2019-11-21 16:19
Ensure switch is set in correct season,30-000,2019-11-21 16:19
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",30-000,2019-11-21 16:19
"If unit is a space heater, lubricate motor",30-000,2019-11-21 16:19
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",30-000,2019-11-21 16:19
"Change filter and ensure proper flow direction, date filter",30-000,2019-11-21 16:19
"If permanent filter, wash, if worn, replace",30-000,2019-11-21 16:19
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",30-000,2019-11-21 16:19
Check thermostat for proper operation,30-000,2019-11-21 16:19
"If electric, check operation, ensure it runs and is secure to the wall",30-000,2019-11-21 16:19
Inspect control valve operation,30-000,2019-11-21 16:19
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",30-000,2019-11-21 16:19
Remove materials and waste products,30-000,2019-11-21 16:19
Cooler - Quarterly,16-000,2019-11-21 16:20
"Schedule outage with operating personnel, if necessary",16-000,2019-11-21 16:20
"De-energize, tag and lock out circuit",16-000,2019-11-21 16:20
"Inspect coil and fins for proper connection, flow, corrosion, leaks, excessive condensation, dirt,",16-000,2019-11-21 16:20
Inspect drain pan,16-000,2019-11-21 16:20
"Check fan and deflectors, all connections, blades for dirt, calibration and proper operation",16-000,2019-11-21 16:20
Check motor:  check temperature and vibration of bearings,16-000,2019-11-21 16:20
"Check flow valve, if present, for calibration, leaks and proper operation",16-000,2019-11-21 16:20
Ensure switch is set in correct season,16-000,2019-11-21 16:20
"Check belts, if present for cracks, wear and tension.  Adjust or replace if necessary",16-000,2019-11-21 16:20
"If unit is a space heater, lubricate motor",16-000,2019-11-21 16:20
"Clean fan, motor, coils, fins, drain pans, exteriot and grate covers, replace drain puck if required",16-000,2019-11-21 16:20
"Change filter and ensure proper flow direction, date filter",16-000,2019-11-21 16:20
"If permanent filter, wash, if worn, replace",16-000,2019-11-21 16:20
"Re-engage unit.  Check for proper opertation, unusual noise or vibration.",16-000,2019-11-21 16:20
Check thermostat for proper operation,16-000,2019-11-21 16:20
"If electric, check operation, ensure it runs and is secure to the wall",16-000,2019-11-21 16:20
Inspect control valve operation,16-000,2019-11-21 16:20
"If space heater, test fan operation, set thermostat to reasonable temperature to suit application",16-000,2019-11-21 16:20
Remove materials and waste products,16-000,2019-11-21 16:20
Tank - Quarterly,39-000,2019-11-21 16:26
"Fan, Exhaust - Quarterly",09-000,2019-11-21 16:26
Follow confined Space Entry Procedure's as applicable,39-000,2019-11-21 16:26
Charge system to mid point,39-000,2019-11-21 16:26
Blow down tank using bottom blowdown valve (a change in water level should be seen),39-000,2019-11-21 16:26
Blowdown sight glass,39-000,2019-11-21 16:26
Schedule outage with operating personnel,09-000,2019-11-21 16:26
"De-energize, tag and lock out circuit",09-000,2019-11-21 16:26
"INSPECT:  motor, check temperature and vibration of bearings",09-000,2019-11-21 16:26
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",09-000,2019-11-21 16:26
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",09-000,2019-11-21 16:26
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-11-21 16:26
Safety Guards:  ensure they are in place and secure,09-000,2019-11-21 16:26
"Heating Element:  if applicable, check for signs of breakage and heat",09-000,2019-11-21 16:26
"Coils and piping:  if applicable, check for signs of leakage",09-000,2019-11-21 16:26
Electrical connections:  for wear,09-000,2019-11-21 16:26
"Points of contact:  check condition of contacts for wear, pitting and alignment",09-000,2019-11-21 16:26
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",09-000,2019-11-21 16:26
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",09-000,2019-11-21 16:26
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",09-000,2019-11-21 16:26
Clean any ductwork reachable as well as any grates or covers,09-000,2019-11-21 16:26
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",09-000,2019-11-21 16:26
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",09-000,2019-11-21 16:26
End lock-out and power up unit.,09-000,2019-11-21 16:26
"Check for proper operation, unusual noise or vibration",09-000,2019-11-21 16:26
"Check that drive safety guards are in place, check thermostat for proper operation",09-000,2019-11-21 16:26
"Visually inspect piping and ductwork supports, if applicable",09-000,2019-11-21 16:26
Remove materials and waste products,09-000,2019-11-21 16:26
"Investigate toilet overflowing in women’s w/r, 2nd floor yesterday evening.",04-000,2019-11-22 7:06
06:50—CSS reports mirror broken in tunnel going under O-Train. (near P-4),00-000,2019-11-22 7:09
ICB - Cut 1 key (HAE2) for the Library.,02-000,2019-11-22 7:15
175487.  3rd floor elevator lobby door to hallway.  Broken off the door handle and is propping the,41-000,2019-11-22 7:35
Cart# 92.  Battery not holding charge.,GC-92,2019-11-22 7:37
"4th floor 426D toilet was plugged, it was plunged – it does not flush",07-000,2019-11-22 7:46
2nd floor m/w sink is leaking,07-000,2019-11-22 7:49
replace broken key Bak on CW Key Sets 12a & 19,11-000,2019-11-22 8:13
Ice machine is malfunctioning at the Starbucks Library location.,02-000,2019-11-22 8:26
"Doors between MC and ME, ground floor (Blocks 1-2).  Paint double door.",10-000,2019-11-22 9:05
Fire Exit Door 3E of Res CO - rind top of door & Weld bottom hinge side of door,19-000,2019-11-22 9:05
Air circulation required this weekend (November 23-24),00-000,2019-11-22 9:35
ICB - Nov 28 in DT 2017: We need 5 round tables set up for the Academic Heads Roundtable meeting,21-000,2019-11-22 10:17
A name plate for:,11-000,2019-11-22 10:29
Lower Mech room door off the tunnel by Robertson Hall.  Door slams shut.,XT-000,2019-11-22 10:58
Supply stock boxes and packing tape,21-000,2019-11-22 11:11
"ICB - Nov 25: 10 basic chairs (I believe they are grey) delivered to the CUAG for 8:45am on Monday,",23-000,2019-11-22 11:55
Outside room number 2455 Mackenzie building there is visible mould growing in the ceiling tiles.,10-000,2019-11-22 12:15
Office in 131.  Heat is set at 24.8 and they would like it to be lowered to 22 degrees.,05-000,2019-11-22 12:45
TB 512.  Pillar noise with the wind.  Weird sound.  Staff member is concerned / worried.,01-000,2019-11-22 13:15
lights in HP 4260 are not working well. It took at least 10 seconds of holding the on button,13-000,2019-11-22 13:22
"2nd floor, W/W.  Toilet keeps flushing",01-000,2019-11-22 13:38
"My electronic standing desk is not working properly, I would appreciate if someone could come look",29-000,2019-11-22 13:49
5th floor Unisex washroom (accessible washroom).  Tap came off / broke.,17-000,2019-11-22 13:49
SP 3rd floor ladies - Sink on left side (sensor not working properly) continuously running,23-000,2019-11-22 13:52
5th floor Unisex washroom (accessible washroom).  Tap came off / broke.,17-000,2019-11-22 13:53
Room 331.  Investigate no heat from radiator.,23-000,2019-11-22 14:30
Fire panel in trouble.,12-000,2019-11-22 14:32
Room 4304.  CW found the Delta thermostat that controls the lights as well is not on.,42-000,2019-11-22 14:33
One door at the interior doors to the Library where one lobe of the striker will not disengage.,02-000,2019-11-22 14:42
ICB - KX # 5716 Event date: Nov 26 2019 Location: RB 2220-2224-2228 Set up date and time: Nov 26 at,43-000,2019-11-22 14:52
ICB - KX # 5424 Event date: Nov 28 2019 Location: CO Fenn Lounge - CO 270-272-274 Set up date and,19-000,2019-11-22 14:53
C&W checked a room in Leeds 206 C and found the belimo valve needs to be replaced. They have taken,30-000,2019-11-22 15:51
Repair toilet in men's bathroom on 5th floor of SA. CW went to isolate Friday night,04-000,2019-11-22 15:59
Richcraft fire panel,43-000,2019-11-22 19:09
Tory washroom sink 263,01-000,2019-11-22 19:13
Fire panel alarm in Alumni Hall.,36-000,2019-11-23 6:54
"Broken Hinge on Door, Glengarry Bldg.",18-000,2019-11-23 7:26
Door won't open in Pool Gallery.,36-000,2019-11-23 8:02
Fire Panel trouble Health Sciences,49-000,2019-11-23 21:05
"Fire exit sign on the 3rd floor, closest to stairwell A.  Have sign fixed or replaced as required.",21-000,2019-11-25 7:48
Broken window rm 210 Tory,01-000,2019-11-25 8:03
#175567 - Russell 370: Bathroom door is not latching properly and will not stayed closed. Opens,14-000,2019-11-25 8:16
"C164, W/W.  Toilet keeps flushing.  1st stall.",15-000,2019-11-25 8:25
Drain leaking in front of canal entrance (tunnel level).,10-000,2019-11-25 8:35
7th floor hallway door will not lock,18-000,2019-11-25 9:02
ICB - KX # 5716 Event date: Nov 26 2019 Location: RB 2220-2224-2228,43-000,2019-11-25 9:21
investigate the following items based on Octobers JHSC report of St. Pat’s.,00-000,2019-11-25 9:21
"investigate the below issues as reported on the Tory, November JHSC Inspection.",01-000,2019-11-25 9:38
JHSC report for Oct  (Architecture),22-000,2019-11-25 9:53
Autonomous vehicles research lab off site (1740 Woodroffe Ave),00-000,2019-11-25 9:54
Can I please have the stencil only changed on 261Q Stormont.,26-000,2019-11-25 9:56
A crack developing in the bulkhead in the senior preschool room.,28-000,2019-11-25 10:03
SC penthouse - glass drainage system is leaking,12-000,2019-11-25 10:23
defective keypad a the main entrance of SP. I have tested the #6 and #8 buttons and they are not,23-000,2019-11-25 10:46
water is leaking onto floor in SP 460. Please ask for directions on arrival,23-000,2019-11-25 10:56
"3rd floor, W/W.  Hot water tap to the far left is still dripping.",04-000,2019-11-25 11:02
ICB - RO 315: Hello! We would like to attach a small fire extinguisher to the wall. We have a,17-000,2019-11-25 11:13
ICB - UC 128E: Please 1. Remove the hutch from the desk furthest from the door of 128E UC 2. Remove,07-000,2019-11-25 11:18
ICB - KX # 7407 Event date: Nov 29 2019 Location: CO 270 Set up: Nov 29 at 7am Tear down: Dec 2 at,19-000,2019-11-25 11:19
ICB - KX # 7344 Event date: Dec 3 2019 Location: RB 2224-2228 Set up date and time: Dec 3 at 7am,43-000,2019-11-25 11:21
ICB - KX # 7355 Event date: Nov 29 2019 Location: CO Fenn Lounge Set up date and time: Nov 29 at 8am,19-000,2019-11-25 11:24
#175830 - Glengarry 127: Office door will not latch and lock Steve can’t leave the office until the,18-000,2019-11-25 11:32
broken lock in HP 5414  (faculty office).  It looks like the key cylinder is broken or stuck the,13-000,2019-11-25 11:50
D589.  Cut access for SM department.,15-000,2019-11-25 12:19
"Re-cut keys.  JHAA15-2 (broken), JHBA32-16 (broken), JHBA29-7 (broken), JHBA32-17 (broken)",09-000,2019-11-25 12:27
LA 173 (LMR) in D Block - burnt ballast,15-000,2019-11-25 12:43
201 SP (blocked toilet) PP to investigate please. Luc has been going 2x per week for the past 3,23-000,2019-11-25 12:49
Room 5320HP.   The key is getting stuck in the lock panel.,13-000,2019-11-25 12:49
De-ice fans at ARISE,25-000,2019-11-25 12:53
"There’s water in the pit again, suspect sump pump in front of pit and also drain pipe never been",22-000,2019-11-25 13:06
4th floor custodial room - repair trap seal primer. See Del or Trevor,13-000,2019-11-25 13:53
FP - Isolate fire alarms Sat Nov 30 & Sun Dec 1 in Hallway 202B from 7 AM to 4 PM,12-000,2019-11-25 13:54
CHP.  LMR. Disconnect feed water #5.,11-000,2019-11-25 13:56
"Isolate hot & cold water in SC 202B Sat, Nov 30 & Sun, Dec 1 from 7 AM to 4 PM",12-000,2019-11-25 13:59
"Urgent, no power from outlets for Fridge, freezer and juicer - Booster Juice",07-000,2019-11-25 14:10
"3rd floor, M/W by stairwell A. Fixture is an LED strip light thta does not work.",02-000,2019-11-25 14:41
SA mens 442 – urinal is spraying everywhere,04-000,2019-11-25 15:59
help start_up fans at ARISE on Tuesday morning,25-000,2019-11-25 16:16
CALL BACK: FP trouble (beeping at building panel) / Local trouble Datta card 1 (displayed),43-000,2019-11-25 19:34
Bathroom Report: Southam 3rd floor w/w toilet seat is broken stall before last,04-000,2019-11-26 7:41
"4th floor, door to access the main stairwell needs to be fixed , the wood handle is dangling",04-000,2019-11-26 7:42
display fridge not holding temp - Booster Juice,07-000,2019-11-26 7:45
"3rd floor, M/W by stairwell A. Fixture is an LED strip light thta does not work.",02-000,2019-11-26 7:57
1st urinal on the left in Southam 3rd floor Men’s is broken.  It is not flushing at all.,04-000,2019-11-26 8:16
SA 417 (back door to classroom) – door closure is broken,04-000,2019-11-26 8:20
Replace broken Type 10 elevator sign on Level 2 of Richcraft Hall at the south side of the building,43-000,2019-11-26 8:34
Canal 1103 Electrical room door - will not lock,42-000,2019-11-26 8:35
Paint after CY is completed plastering bulk head n the senior preschool room.,28-000,2019-11-26 8:51
repair walls by Athletics in tunnels,XT-000,2019-11-26 9:08
Can the heat be turned off in 127 SC? It’s too warm. It gets enough heat just from being located,12-000,2019-11-26 9:14
Repair strobe light,GC-90,2019-11-26 9:26
ICB - PA 228 - 3 Posters for installation in Ojigkwanong I have 3 posters on order at the Print Shop,03-000,2019-11-26 9:31
ICB - UC Atrium Dec 4: Name of Event: Indigenous Winter Market Date: December 4th Time 10am - 3pm,07-000,2019-11-26 9:33
ICB - DT 2017: Name of Event: Elder's Feast Date: November 22 2019 Time: 12:00 - 2:00pm Set-up time:,21-000,2019-11-26 9:35
"ICB - 300/ Lobby Dec 18: Hello FMP, The Registrar's Office is preparing for our registration desks",01-000,2019-11-26 10:11
Install tunnel fixture near library parking garage,XT-000,2019-11-26 10:23
Investigate if power is feeding the exhaust fan on the 2nd floor single bathroom,23-000,2019-11-26 10:34
SA 4th floor men's bathroom - add cover over hole created PP & CY,04-000,2019-11-26 10:37
Please stop by the Library to give and assessment on running power. Ask him/her to see me on arrival,02-000,2019-11-26 10:45
leaking pipe in the tunnels between Canal and Mackenzie buildings,XT-000,2019-11-26 11:13
Verify heat trace throughout. Rectify any found issues,PK-09,2019-11-26 11:16
Door on 5th floor: The man came to fix the door and it now does not close all the way and it squeaks,37-000,2019-11-26 11:20
"re-arranged furniture in TB 430 on Friday, Nov 29",01-000,2019-11-26 11:37
ICB - Holiday Luncheon 2019 - Please see attached list of items for FMP.,35-000,2019-11-26 11:45
ICB - Holiday Luncheon 2019 - Please see attached list of items for FMP.,35-000,2019-11-26 11:49
ICB - Holiday Luncheon 2019 - Please see attached list of items for FMP.,35-000,2019-11-26 11:50
ICB - Holiday Luncheon 2019 - Please see attached list of items for FMP.,35-000,2019-11-26 11:51
ICB - 5XXX Wing: Requesting card swipe for 8 locations in HP. Please see floor plan and quote,13-000,2019-11-26 12:17
maglocks on the 4th floor of the HSB are not working; therefore anyone has,49-000,2019-11-26 12:37
SP 201 – toilet is clogged again.,23-000,2019-11-26 12:48
Handicap entrance way in UC Tunnel Area: the door beside this is missing a handle,XT-000,2019-11-26 12:50
CHP will need the following keys for the individual key rings to all OE:,11-000,2019-11-26 13:42
#175993 - Renfrew 414: Pneumatic thermostat is hanging off of the wall and needs to be replaced.,05-000,2019-11-26 14:22
"FP - Isolate fire alarms Tues, Dec 3 in TB 430 from 6:30 AM to 7:30 AM",01-000,2019-11-26 15:25
"ICB - SC Loading Dock: remove junk from Steacie loading bay - large metal instrument console, broken",12-000,2019-11-26 16:09
ICB - RO Tunnel Storage: We would like to request a couple of robust metal shelving units to be set,17-000,2019-11-26 16:13
Call Back - Street Lights out on Library Rd,00-000,2019-11-26 20:23
ICB - Location-7th floor HSB by freight elevator. Removal and decommissioning of a chest freezer,49-000,2019-11-27 7:00
"several missing ceiling tiles in HP, right at the bridge to Paterson. You can see the detector",13-000,2019-11-27 7:04
"124356 Monthly Water Treatment for Cooling Towers, Ice House,  2019/20",39-000,2019-11-27 7:20
"124359 Monthly Water Treatment for Cooling Towers, CTTC,  2019/20",29-000,2019-11-27 7:20
Investigate & possibly repair project deficiency: leaking pipe in the tunnels between CB & ME bldgs,XT-000,2019-11-27 7:40
AHU 22-510: weld outer fan casing & replace discharge canvas connection.,22-000,2019-11-27 7:52
RO 408 – small but persistent leak from above,17-000,2019-11-27 8:10
Electrical room beside hydro vault - replace ballast for lights,03-000,2019-11-27 8:19
Breaker re-set on 5th floor of AA,22-000,2019-11-27 8:23
RO 507k: need rad taken appart to access 3-way valve. Rad is isolated to stop leak .,17-000,2019-11-27 8:41
RO 507k: need rad taken appart to access 3-way valve.SM to remove cover.,17-000,2019-11-27 8:42
ICB - Request for Movers: Herzberg. Scope and Schedule: Mon Dec 9:,13-000,2019-11-27 8:45
261 Stormont Housing Office: Can I please have the stencil only replaced for office 261S to read,26-000,2019-11-27 8:52
ME 3362 & 3364 – remove left hand rad covers in both rooms,10-000,2019-11-27 9:01
#176046 - Glengarry 328 C: Bedroom door lock repair door will not lock.,18-000,2019-11-27 9:06
#176063 - Glengarry 818-2: Bedroom door needs to be rekeyed.,18-000,2019-11-27 9:07
#176055 - Russell 278: Handle on 2nd floor lobby door has been broken off.,14-000,2019-11-27 9:08
Could I please order a name plate for :,33-000,2019-11-27 9:41
Weld AHU 22-510 fan housing  where needed,22-000,2019-11-27 9:42
Install perinate 240 volt welding plug in west side mechanical Architecture Bldg. 22,22-000,2019-11-27 9:43
Order and install 4- B112 belts for unit 22-510 return fan west block Architecture Bldg. 22,22-000,2019-11-27 9:44
Cut one key for filing cabinet (T604),49-000,2019-11-27 9:48
Men’s restroom 4th floor of UC by Roosters  - no faucets are working,07-000,2019-11-27 9:53
ICB - DT 811: Good cleaning of this space & wash & wax the floors. Can be done the week of Dec 18,21-000,2019-11-27 10:21
"ICB - TB 300 B: Hello FMP, We need to move a mini fridge and a cabinet inside of Dotty's Office.",01-000,2019-11-27 10:52
"ICB - TB 300: Hello FMP, We require a new name plate for ""Sadiq Ibrahim"". This name plate will need",01-000,2019-11-27 10:59
2 pallets of steel (CHP ramp) - Please unload with Forklift for CHP,11-000,2019-11-27 11:20
Fire panel troubles: LA (fire pump loss of power) & ML & AA,00-000,2019-11-27 11:28
Fire panel troubles: LX (fire pump loss of power),44-000,2019-11-27 11:29
TB 513 Vice Pre. Suite (east side) – feels a cold draft,01-000,2019-11-27 11:40
Uzma Khan in DT 2202 has a filing cabinet who’s bottom drawer does not want to close properly. As,21-000,2019-11-27 11:46
*ESTIMATE* The PMC reception main wall has vinyl covered drywall with seams. This is our welcoming,07-000,2019-11-27 12:09
ICB - ML 454: This room has a key code to get in because it contains confidential information. We've,02-000,2019-11-27 12:43
ICB - Cut 2 keys for DT 1115,21-000,2019-11-27 12:45
Men’s bathroom on main floor of Robertson - urinal is clogged since Monday,17-000,2019-11-27 12:59
ICB - SMUDGE FP: provide a bypass for the detectors in Fenn Lounge of Res CO on Fri between 6 PM &,19-000,2019-11-27 13:00
ICB - DT 2017 Dec 3: We will require your set-up for a meeting we have scheduled in DT 2017 on,21-000,2019-11-27 13:36
*ESTIMATE* ML 537 Run electrical to supply desk cubicles. See Shawn for details Thx John,02-000,2019-11-27 13:44
"ICB - RB 4400 for Nov 29: Hello, I need a rush order of a Carleton University branded podium to be",43-000,2019-11-27 13:57
schedule a Megger test at both RO and SP Cooling Towers. Require EE to assist,00-000,2019-11-27 14:24
"HP 3115 - have a deadbolt repaired and locked, and the bottom latch on the door repaired.",13-000,2019-11-27 14:39
LA doors facing River: seal is gone and allowing mice to enter building. Please investigate,15-000,2019-11-27 14:48
ICB - DT 1116: Please remove Niamh O?Shea?s name and replace with Jeffery Poissant. The sign should,21-000,2019-11-27 14:53
ICB - Please move cabinet from DT713 to storage room on the 17th floor - DT1724,21-000,2019-11-27 15:02
ICB - Please remove the large table in DT 1118 and move to VSIM 3227. The move needs to be done,21-000,2019-11-27 15:32
Investigate leak on 4th floor of ML (East side of bldg facing quad),02-000,2019-11-27 15:48
plug urinal,17-000,2019-11-27 17:54
Order and Deliver filters foe Elec. Vaults,00-000,2019-11-28 7:16
Order and Deliver Force Flow fiters,00-000,2019-11-28 7:17
Level 2.  Burnt Flashing Yield Sign at the Bottom of the PK- 09 garage.,PK-09,2019-11-28 7:37
"Dripping from ceiling, Unicentre, 5th floor.  Rainwater from roof, garbage bin already in place.",07-000,2019-11-28 7:41
FP - System Bypass to be able to smudge in Fenn Lounge on November 29th from 5:30-10:30pm.,19-000,2019-11-28 8:05
Investigate ongoing window leak on 4th floor of ML (East side of bldg facing quad),02-000,2019-11-28 8:07
LA 141 B.  Custodial locker.  No water pressure from tap.,15-000,2019-11-28 8:09
Investigate ML 326 (ladies bathroom): issues with water flushing mechanism in both stalls,02-000,2019-11-28 9:13
44(LX) 7th floor student res door. The top lobe on the strike is not functioning properly and will,44-000,2019-11-28 9:13
ICB - Change the keying out for 4 doors total in 10(ME) rooms 4390 and 4377 as these doors are,10-000,2019-11-28 9:23
"Fourth floor lobby, one 7w CFL in streetlight bad ballast",23-000,2019-11-28 9:29
One 4'x2 led fixture bad ballast in rm 6015,27-000,2019-11-28 9:32
GC 16 - Breaks needs to be looked into. the accelerator isn't working well,GC-16,2019-11-28 9:56
ICB - Add door signage to DT 713.,21-000,2019-11-28 10:25
"ICB - NEW Signs Requested (**SEE ATTACHED) • Signs for 4 towers (Bronson entrance, Colonel By",00-000,2019-11-28 10:31
ICB - CTTC 3600 We would like to have a key board tray removed and then installed in a new location,29-000,2019-11-28 10:34
CHP.  Install chiller cover boxes.,11-000,2019-11-28 10:36
CHP.  Move feed water pump.,11-000,2019-11-28 10:38
"Eye wash stations in 224 AA (assembly room) 402, 413, and 440 all need water flow adjusted.  424 has",22-000,2019-11-28 10:48
"FP - Isolate fire alarms on Dec 2 - 23 at 7 am - 3:30 pm in rooms 238, 240",12-000,2019-11-28 10:53
To Correct Charge on ESHOP P0064264,,2019-11-28 11:08
176147.  5th floor hallway door.  When the door is pushed open  it does not automatically close.,41-000,2019-11-28 11:13
ICB - Room 617.  Ceiling receptacle.,17-000,2019-11-28 12:19
Assist with walkthrough of UniCentre Dec. 3 at 1pm,07-000,2019-11-28 12:38
Room 4304.  Thermostat was fixed but it seems that the light is not working properly.,42-000,2019-11-28 12:47
ICB - PA 2A251: Can we get the lock changed on Richard Mann's office (2A51) as soon as possible?,03-000,2019-11-28 12:57
FP - Isolate fire alarms on Dec 3 - 5th in the Basement Mechanical room from 6 am - 4 pm.,16-000,2019-11-28 13:07
ICB - KX # 7417 Event date: Nov 30 (set up day) & Dec 1 Location: Fenn Set up date and time: Nov 30,19-000,2019-11-28 13:18
Loeb D299.  Breaker will not reset.  Keeps tripping.,15-000,2019-11-28 13:19
place signage in the egress hallways of level 1 and level 2 of residence commons due to obstruction,19-000,2019-11-28 13:28
Paint 2 shelves same color of walls in DT 410,21-000,2019-11-28 13:36
Fire panel in trouble,39-000,2019-11-28 13:37
AA 224 & 440 - Replace filter heads in eye wash station,22-000,2019-11-28 13:38
AA 424 & 224 - dismantle eye wash station to see if repairable. Replace if needed,22-000,2019-11-28 13:40
ICB - Cut desk keys for PA 330L: Lost office keys: The owner lost keys to his desk and cannot get,03-000,2019-11-28 14:07
"Big leak in men’s’ locker room shower area. Patrick believes it might be steam, please verify ASAP",09-000,2019-11-28 14:12
fire alarm pull station on 4th Floor across from 416 Glengarry is missing the glass rod.,18-000,2019-11-28 14:19
ICB - Room D199.  name plate replaced and we also need a name plate created for a new staff member,15-000,2019-11-28 14:30
Air circulation required this weekend (Nov 30 - Dec 1),00-000,2019-11-28 14:40
Step in Paterson Hall on the main stairwell that seems to be falling apart.,03-000,2019-11-28 14:45
ICB - DT 1118: Please add one of the little small bulletin boards under Lorraine Godden's name plate,21-000,2019-11-28 14:49
"Delivery: Thursday morning, March 12, 2020 Setup: details TBC Pickup: Sunday evening, March 15, 2020",09-000,2019-11-28 15:07
ICB - Cut 1 Key# HAE,02-000,2019-11-28 15:37
*ESTIMATE* Remove fluorescent light fixture above white board. Would also like quote to remove all,15-000,2019-11-28 16:15
Toilet Seat Issue on 15th DT - Women's. The toilet seat in the first stall is quite loose and slides,21-000,2019-11-29 6:52
Remove Display Case. Location is 2nd floor of athletics next to HPC.,09-000,2019-11-29 7:28
6th floor CA doors not working in LX,44-000,2019-11-29 7:50
#176199 - Prescott 504 A: Bedroom door lock repair possible dead batteries and Brent is away today.,34-000,2019-11-29 7:50
#176200 - LX 1st floor elevator lobby: Automatic door only opens halfway but makes noise like it is,44-000,2019-11-29 7:51
investigate alarm in Vivarium,49-000,2019-11-29 8:06
AC- EMERGENCY FLOOD - ATHLETICS MENS LOCKER ROOM,09-LOCKER M,2019-11-29 8:19
build bumper for back of Bobcat,11-000,2019-11-29 8:44
Handicap door on ground level off ME going into MC: Motor wants to open door but the latch is not,10-000,2019-11-29 8:47
replace light lens about campus - as per Bruce from CW,00-000,2019-11-29 8:56
Cut light lens for EE - as per Bruce from CW,00-000,2019-11-29 8:57
install card access in 26(SD)Rooms 261 and 262.,26-000,2019-11-29 9:02
EMERGENCY FLOOD Repair - Health Sciences L7 Washroom,49-000,2019-11-29 9:08
FP - Isolate fire alarms Nov 29 in Bakers from 9:30 AM to 3:30 PM,07-000,2019-11-29 9:31
FP - Isolate fire alarms Dec 2 to Dec 20 on all levels from 6 AM to 4 PM,25-000,2019-11-29 9:45
Ladies bathroom 4th floor PA – all 3 are flushing but something is backing up in toilet bowls,03-000,2019-11-29 9:54
disable maglocks in ante room on 4th floor of HS,49-000,2019-11-29 10:18
remove garbage in ME/MC compound,00-000,2019-11-29 10:49
ICB - Dec 9 in SC 2nd floor Foyer: Please deliver 11 eight foot long tables to 2nd floor foyer on,12-000,2019-11-29 10:54
main Library door swipe pad has lost it’s set screw (bottom) consequently the pad comes off the,02-000,2019-11-29 11:02
ICB - Dec 6: Bring Holiday Equipment to IH Boardroom on Friday December 6 and pick up before noon,39-000,2019-11-29 12:12
seal grates at the loading dock in the pic attached. Steve Mcwatty is aware of what I am asking for.,07-000,2019-11-29 12:24
temps are just below 30°C in 435 SC,12-000,2019-11-29 13:07
Mirror in P9 between levels 2 & 3 has shifted down. It is not at the right angle to see oncoming,PK-09,2019-11-29 13:12
Turn on Lab Vacuum in Level 4 Labs,49-000,2019-11-29 13:26
add corner guards outside in the hallway near room 200… there starting to beat up from the cleaning,01-000,2019-11-29 13:38
CU WorkSafe: Finding Details: 3 monorails in Minto CASE Structures lab do not have markings on them,27-000,2019-11-29 13:56
Toilet in ladies bathroom closest to C164 LA continually flushing,15-000,2019-11-29 14:01
ICB - As I am trying to confirm dates with my contractor – I would like to schedule your team to,21-000,2019-11-29 14:07
ICB - FM Services for DT 1909 & 1923. SCOPE:,21-000,2019-11-29 14:08
AT 112 - Eye wash station has no liquid (Confirm if required in this location) AT 124 - Small eye,31-000,2019-11-29 14:14
MB Stores: Eyewash expired (Replace),11-000,2019-11-29 14:16
Replace expired emergency eyewash station in Penthouse,21-000,2019-11-29 14:17
TB 200 & tb 601A: Replace expired Emergency eyewash stations,01-000,2019-11-29 14:18
HP 5105: replace expired Emergency eyewash,13-000,2019-11-29 14:20
RO 113A - Review Eye Wash Station,17-000,2019-11-29 14:21
Install 2) paper towel dispensers (w/towels supplied) installed in ML234 Library Book Arts Lab at,02-000,2019-11-29 14:27
Modern Niagara will replace the back flow preventer in Nesbitt Building on 2nd floor tomorrow Nov 30,16-000,2019-11-29 14:32
replace tattered Canadian Flag Near Azrieli Pavilion,32-000,2019-11-29 15:30
Starbucks UC - 3 compartment sink at Starbucks is still clogged. Can we have this addressed first,07-000,2019-11-29 16:13
"Callback - Southam Hall, 5th floor, urinal overflowing. Delmar",04-000,2019-11-29 18:47
CALL BACK - Azrieli - Fire Panel trouble.,32-000,2019-11-30 6:36
Call Back - Library fire panel - panel in/out of trouble and reset unsuccessful,02-000,2019-12-01 6:56
SAT Nov 29 person requests someone to check a bad water leak in AA Kiln Rm 152. C/W-M,22-000,2019-12-02 7:02
Investigate compressor failure from Cold Air (scheduled Fri Nov 29). Fridges are now running warm,07-000,2019-12-02 7:41
#176346 - FR 228 B: Bedroom door closer is broken and bathroom door lock broken,41-000,2019-12-02 8:25
