Operator comments,Building ID,Report Time
#176358 GH 219: Bedroom door lock repair student can’t lock the door from the inside.,18-000,2019-12-02 8:26
#176372 - room 1st floor Renfrew hallway: Door closer arm is broken and rubbing on the door frame,05-000,2019-12-02 9:00
cut boxes for chiller displace,11-000,2019-12-02 9:25
Student say it's too cold in TB 217 (last Friday),01-000,2019-12-02 9:26
Thermostat still not working in CB 4304. I have the same issue today… heat not working properly.,42-000,2019-12-02 9:52
NWRC 240 office too cold - CW-M says belimo not opening.,33-000,2019-12-02 9:59
"Replace 3/4"" BFP",22-000,2019-12-02 10:22
#176389 - PH 316 A - Brent reports The handle on the door is jamming. The batteries are good and the,34-000,2019-12-02 11:15
Bathroom in DT 14th floor ladies – toilet is squealing (not clogged - Flusher may be stuck),21-000,2019-12-02 11:34
"FP - Isolate fire alarms Mon, Dec 23 at Tim's from 8 AM to 4 PM",19-000,2019-12-02 12:31
*ESTIMATE* I would like coat hooks installed on the back of the office door,49-000,2019-12-02 12:36
Door won’t close (framing issue) AP 230D - Please investigate,32-000,2019-12-02 13:17
main office door in PA 236 sometimes doesn’t close properly without extra effort.,03-000,2019-12-02 13:30
Door handles by Subway is broken (left side from outdoors),09-000,2019-12-02 13:51
"need some signage to be created, further to an injury that occurred last week in the tunnel near the",10-000,2019-12-02 14:07
Remove weather stripping from doors so they will close entirely,10-000,2019-12-02 14:13
Men’ bathroom in SA 442 – urinals is spraying water all over floor,04-000,2019-12-02 14:29
remove wooden pallets from RO Loading dock,17-000,2019-12-02 14:36
Cttc Back entrance door near nwrc,29-000,2019-12-02 14:37
*ESTIMATE* we would like to have some name plates made and installed. 3 new 1 name plate changed,17-000,2019-12-02 14:39
Bulb crusher.  Have the barrel changed.,26-000,2019-12-02 15:33
Fire Panel trouble,02-000,2019-12-02 22:36
"3rd floor, M/W.  Tap handle is missing on sink for hot water.",04-000,2019-12-03 7:33
Review the heat in the loading dock area in Health Sciences.  No Heat,49-000,2019-12-03 8:09
ICB - Room A200.  Remove fluorescent light fixture above white board.,15-000,2019-12-03 8:24
Repair trailer hitch,11-000,2019-12-03 8:34
"*ESTIMATE* Will need delivery of 10 tallboys and black covers, 10 floral centerpieces, 4 banner",80-000,2019-12-03 8:43
Investigate shaking Stair between 3rd & 4th floor of TB. The stair right beside the washroom,01-000,2019-12-03 9:01
Loading dock.  Heater closest to the loading dock doors.  No power reported to the unit.,49-000,2019-12-03 9:46
ICB - KX # 7354 Event date: Dec 2 2019 Location: RB 2211-2220-2224-2228-atrium Set up date and time:,43-000,2019-12-03 9:47
"ICB - Remove / replace keyboard tray under Lily Qu's desk, 4th Floor, Room 405 - the 'new' one for",17-000,2019-12-03 9:50
Fix lock on Andrew Schoenrock's door - RO 405,17-000,2019-12-03 9:55
Clean reheat coils supplying 2nd floor lobby. (AHU3),21-000,2019-12-03 9:55
ICB - KX # 7051 Event date: dec 4 2019 Location: RB Atrium Set up date and time: Dec 3 at 8am Tear,43-000,2019-12-03 9:56
ICB - Take down an old white board in 512-J and put up a new(ish) one in its place,01-000,2019-12-03 9:58
ICB - RO 509 Can we please get a desk assembled and a filing cabinet moved in the same area.,17-000,2019-12-03 9:59
Supply and install new push and kick plates for the inner tunnel door at 21(DT) that was recently,21-000,2019-12-03 10:19
ICB - KX # 7300 Event date: Dec 4 2019 Location: CO Fenn Lounge Set up date and time: Dec 3 at 9am,19-000,2019-12-03 10:22
ICB - Room 1315.  Update Program Sign (standard black and red) Current sign says:,21-000,2019-12-03 10:26
ICB - Room 2210.  Install a keyboard tray at the corner of desk in office.,21-000,2019-12-03 10:40
ICB - Move two aluminum cabinets (seven feet tall) from the 2nd floor lab to the 6th floor lab.,49-000,2019-12-03 10:43
ICB - Secure wooden dropbox on wall between office 2301 & 2302. Three screws are going to be needed.,49-000,2019-12-03 10:46
ICB - Room 507.  2 black moving bins to collect donations to the student food bank.,43-000,2019-12-03 10:49
"ICB - We would like to have a desktop, overhead bin and shelf removed from Paula Well's Workstation.",17-000,2019-12-03 10:55
Look at the thermostat outside men’s washroom.  It’s making a hissing noise.,09-000,2019-12-03 10:56
ICB - Prepare signage for safe exit and access to specificed rooms off the tunnel .,XT-000,2019-12-03 11:00
Cut 1 key (B32) for room 116.,11-000,2019-12-03 11:02
Office 301 - N.  Cold air out of radiator.,17-000,2019-12-03 11:06
"5th floor. Computer lab 516, 513.  Very warm.",22-000,2019-12-03 11:09
Plumber needed in 2432 ME (leak where Auto Clave). Related to water in tunnel in ME,10-000,2019-12-03 11:10
Podium exit (exterior) North end by elevator 2.  Threshold issue for wheelchair exiting and entering,04-000,2019-12-03 11:14
ICB - KX # 7270 Event date: Dec 6 2019 Location: TB Lobby Set up date and time: Dec 5 at 9am Tear,01-000,2019-12-03 11:15
4248 and 4250 Mackenzie very cold.,10-000,2019-12-03 11:20
ICB - DT 2017 Our event is on Dec 19 from 8:30am-4:30pm. Ideally the room is set up early on the,21-000,2019-12-03 11:27
"Room 512.  Fixtures are 4'x2 T-8, outside rm's A and W (there were no tubes in them)",01-000,2019-12-03 11:38
"Eye wash just outside 7306, the temperature is very cool.  7202 eyewash temperature is too warm.",49-000,2019-12-03 12:44
Obtain a copy of the electrical panel legend so can then review what is being impacted by the panel,49-000,2019-12-03 12:47
4th floor M/W.  Urinal is very full from overflowing.,17-000,2019-12-03 13:16
"Shutdown of AHU 1 on Dec 9, then AHU 2 on Dec 10 for the installation of dampers.",21-000,2019-12-03 13:34
Loading dock.  Heater closest to the loading dock doors. Investigate no power reported to the unit.,49-000,2019-12-03 13:52
ICB - Cut 3 keys for HS 7202,49-000,2019-12-03 13:55
ICB - KX # 7370 Event date: Dec 6 2019 Location: Co 270-272-274,19-000,2019-12-03 13:59
ICB - HP 3220: We would like to change a closed electrical outlet to a functional one to accommodate,13-000,2019-12-03 14:00
2 eye wash stations: AA 224 has no water; AA 424 does not have enough flow,22-000,2019-12-03 14:10
"door handle on the stairwell A door leading to the 3rd floor (right side) is loose and floppy, plus",02-000,2019-12-03 14:17
ICB - Paint room 1400 CTTC in its entirety.,29-000,2019-12-03 14:22
Fire egress door into stairwell F on level 2.  Door closure reported broken.,07-000,2019-12-03 14:22
handicap door is stuck open heading towards lot 3 on first level,29-000,2019-12-03 14:26
Have the Mag Plate adjusted at 18(GH) 7th Floor elevator lobby door.,18-000,2019-12-03 14:31
ICB - KX # 6775 Event date: Dec 8 2019 Location: CO Fenn Lounge,19-000,2019-12-03 14:40
ICB - PA 228.  Put piece of wood in between a window so FM can hang posters.,03-000,2019-12-03 14:46
ICB - We are interested in getting a key pad lock on our main office door. How much would this,17-000,2019-12-03 14:50
ICB - PA 228.  Paint board black in between a window so FM can hang posters.,03-000,2019-12-03 14:53
investigate air pressure in Level 2 UC multi-faith room.,07-000,2019-12-03 14:53
"ICB - Senate Room.  Event is December 13th, 2019 from 8am-11am.",17-000,2019-12-03 14:54
adjust the door so it is closer to the hinge side and not binding on the frame. It is falling away,18-000,2019-12-03 15:05
"ICB - As per your conversation with Martha Attridge Bufton, please deliver the camera riser for a",02-000,2019-12-03 15:27
We have an office 507H that has issues with temperature. It gets very hot and very cold,17-000,2019-12-03 15:34
#176473 - FR 610 A: Floor door handle has broken off from the inside,41-000,2019-12-03 16:04
#176474 - Prescott 514 C: Brent reports the latch is jammed open. The door does not lock. He did try,34-000,2019-12-03 16:05
ICB - ML 157: Transport 2 small skids of Archival supplies to the Library Storage Facility in,02-000,2019-12-03 16:06
Fire Pump lost Power,26-000,2019-12-03 20:13
Replace grease lines with copper lines in unit 7-306 return fan at 3rd floor mech room,07-000,2019-12-04 7:08
"2nd floor m/w sink was leaking, we turned off the tap right below",01-000,2019-12-04 7:10
Room 203.  Office reported very cold (5 degrees),12-000,2019-12-04 7:30
Toilet in ladies bathroom closest to C164 & B240 LA continually flushing (change flush vlv),15-000,2019-12-04 7:43
Replace broken Key Bak on CW Key sets 39 & 18,11-000,2019-12-04 8:04
"Restart AHU-101, 102 and 103 in ARISE",25-000,2019-12-04 8:06
FP - Isolate fire alarms Dec 9 - 11 from 6 AM to 3:30 PM in Penthouse Mech Room,21-000,2019-12-04 8:26
Repair lock on 5320HP,13-000,2019-12-04 8:43
GY - Gymnasium Lighting Replacement,08-GYM,2019-12-04 8:48
"1st floor, M/W.  Not enough water when urinal flushes.  Urinal furthest from the wall.",01-000,2019-12-04 8:49
"4th floor, W/W.  Toilets are not flushing.",13-000,2019-12-04 9:09
rance to ML garage (green/red light not working) – not on.,PK-LIB,2019-12-04 9:47
#176533 - Glengarry Furniture storage room: Chad has requested the storage room door be rekeyed and,18-000,2019-12-04 9:49
"ICB - cut 1 key for UC 600, 604 & 620",07-000,2019-12-04 10:10
Extend man door to Butler Bldg. Rats are making their way inside,45-000,2019-12-04 10:14
Loeb B240 (ladies) - the sensor is not operating neither the button on the side.,15-000,2019-12-04 10:26
"4th floor, W/W - 1st stall - Change flush valve",13-000,2019-12-04 10:40
Replace fan in IT rooms 3rd and 4th floor at St. Pats bldg..23,23-000,2019-12-04 10:48
Sewer pipe backing up in men’s bathroom outside Print Shop,17-000,2019-12-04 11:02
Remove electrical switch on condensate tank,04-000,2019-12-04 11:06
Please Change Key ring for Key Set #5 (Steve Moore),11-000,2019-12-04 11:19
handle of the inside door of the bubble is getting loose.,40-000,2019-12-04 11:34
617 DT – filing cabinet lock has fallen off. Please repair,21-000,2019-12-04 11:50
ICB - Holiday Luncheon 2019 - Please see attached list of items for FMP.,35-000,2019-12-04 12:45
LX fire panel trouble,44-000,2019-12-04 12:45
Sliding door on MC 6022 (for electrical Room) does not lock,27-000,2019-12-04 13:13
Please delivery 2 rectangular tables and set up outside of C264 Loeb prior to 9:30 am.,15-000,2019-12-04 13:14
Investigate 1st floor lights (flickering),02-000,2019-12-04 14:35
Condensate pumps leaking high level alarm. This is related to steam.,XT-000,2019-12-04 14:39
Disassemble and reassemble cage in tunnel by Athletics,XT-000,2019-12-04 14:44
Room 538.  Possible broken door closer.  Door will not close tight on it’s own.,18-000,2019-12-04 14:52
Heating issues in DT 2210,21-000,2019-12-04 15:00
"Shawn investigated and found a Douglas panel nearby. End 4’ sections stay on, middle 8’ lengths",02-000,2019-12-04 15:02
ICB - KX # 7447 Event date: Dec 5 2019 Location: CO Fenn Lounge Set up: Dec 5 at 7am Tear down: Dec,19-000,2019-12-04 15:15
FP - Isolate fire alarms Dec 9 to Dec 12 on all floors from 1:30 PM to 3:30 PM,25-000,2019-12-04 16:03
"Water on floor from water fountain in tunnel, Loeb building by ‘C’ elevator.",15-000,2019-12-05 7:16
Cut key for drawer lock.  Lock number is T641,00-000,2019-12-05 7:24
ICB - Room 407.  Cut a hole in the new cabinetry – map attached – location of hole shown in attached,07-000,2019-12-05 7:44
Sewer pipe backing up in men’s bathroom outside Print Shop,17-000,2019-12-05 8:19
#1765594 - Glengarry 502/502 B2: Pod door and bedroom door need to be rekeyed.,18-000,2019-12-05 8:49
ICB - KX # 7447 Event date: Dec 9 2019 Location: CO Fenn Lounge.,19-000,2019-12-05 8:58
"issues with the temps in the HS 3312: no matter how we try to lower the temperature in this office,",49-000,2019-12-05 9:08
"Investigate water use in SSRB (it's been very high, Penny suspects a leak)",24-000,2019-12-05 9:25
"Stairwell A, tunnel.  Door knob is missing (tunnel into stairwell).",27-000,2019-12-05 9:27
fix the lighting controls in room 4210B in the Health Sciences Building? The lights are dimmed and,49-000,2019-12-05 10:36
up-date signage in Robertson Hall. (as per attached email) 3 signs total,17-000,2019-12-05 11:07
ICB - KX # 7341 Event date: Dec 7 2019 Location: RB Atrium+2220-2224-2228+2211,43-000,2019-12-05 11:36
one of the two hand sinks in the floor one Men’s washroom is draining very slow in HS 1103,49-000,2019-12-05 11:39
Breaker reset for circuits 4B5-44 and 4B5-36 in the fourth floor lab space.,49-000,2019-12-05 13:46
Garbage chute door on 4th Stormont is hanging down just by the hinge,26-000,2019-12-05 13:52
Room 5154 ME.  Thermostat is currently at 19.  Client says office is too cold.,10-000,2019-12-05 13:54
Air circulation required this weekend (Dec 7 - 8),00-000,2019-12-05 13:57
"Investigate circuits 16,36 & 44. GFCI breakers tripping and unable to reset.",49-000,2019-12-05 14:19
FP - Isolate fire alarm for smudge request in room 422 on Dec 11 from 9am - 10am.,21-000,2019-12-05 14:27
Investigate the following items based on Octobers JHSC report of St. Pat’s.,00-000,2019-12-05 14:28
Turn off the HVAC to the men's locker room starting at 11PM and to turn back on at 5AM.,09-000,2019-12-05 14:41
"Replace domestic water meter from 4"" to 2"" ~See Penny",12-000,2019-12-05 14:48
"Replace domestic water meter 2"" ~See Penny",11-000,2019-12-05 14:48
"Replace domestic water meter 2"" ~See Penny",23-000,2019-12-05 14:49
5375 HP research lab is very cold,13-000,2019-12-05 15:15
# 176611 - Frontenac exterior door of the garbage room: The lock on this door is broken.  You just,41-000,2019-12-05 15:23
ICB - KX # 7459 Event date: December 9 & 10 Location: CO 270 Set up date and time: Dec 9 6 AM Tear,19-000,2019-12-05 15:31
ICB -  We would like to install 2 power outlets in the middle of the wall of ME 2482. Please,10-000,2019-12-05 15:41
Students are working in their parkas in 5149 ME. It is an inner office with no windows.,10-000,2019-12-05 15:59
Library womens washroom,02-000,2019-12-05 18:10
Room 1813.  Re-attach radiator panel.  It is reported falling off.,21-000,2019-12-06 7:17
Assist Carleton Electric in locating high voltage cables.,00-000,2019-12-06 7:47
Outside lights.  See Shawn for more details.,21-000,2019-12-06 7:51
Tims Athletics Freezer.  Currently at +6. It was at -4 an hour and a half ago but we weren't sure if,09-000,2019-12-06 8:01
176634.  Room 1115.  Lock part of the door on the inside is becoming loose.,18-000,2019-12-06 8:04
176640.  Dundas 204.  Bedroom door lock needs to be rekeyed,26-000,2019-12-06 8:06
Fifth floor S/E wall one 4'x2 T-8 bad ballast.,02-000,2019-12-06 8:35
LMR Tunnel Exhaust fan 23-115.  Tripping off.  See Greg for details.,23-000,2019-12-06 8:36
# 176641 - Commons 1st floor doors leading to the tunnels: The accessible button for the accessible,19-000,2019-12-06 8:39
# 176642 - Frontenac Tunnel Level door: Door handle is really loose and about to fall off.,41-000,2019-12-06 8:40
"ICB -  15 boxes from Archives and Special Collections (Room 581, MacOdrum Library) picked up and",02-000,2019-12-06 8:52
*ESTIMATE* RO 607: We would like to move approximately 6 skids of Archival boxes from Robertson Hall,17-000,2019-12-06 8:56
Cold Air.  Tim Hortons Freezer.  Investigate temp issue.,09-000,2019-12-06 9:13
Repair CA in ML 153,02-000,2019-12-06 9:27
Cold Air.  Food Court.  Rack Maintenance.,07-000,2019-12-06 9:29
Install flashing over heat pipes.,06-000,2019-12-06 9:31
Investigate the possibility of replacing toilet in LA B861.,15-000,2019-12-06 9:39
ICB - Room 512.  New sign printed that matches the attached sign.,01-000,2019-12-06 10:49
4 inch pipe stand,03-000,2019-12-06 11:16
Room C263.  Both doors scrape on the floor.  Room is alarmed please call x1500 before entry.,15-000,2019-12-06 11:48
2nd floor of Steacie. Some power was re-routed and now their Walk In Freezer has a reading of “888”.,12-000,2019-12-06 13:01
Accessibility actuator,02-000,2019-12-07 14:38
Door not unlocking,02-000,2019-12-08 9:31
FP - Isolate fire alarms on Dec 9 - 12 in the Basement Mechanical room from 6 am - 4 pm.,16-000,2019-12-09 7:29
Cut keys for CHP.,11-000,2019-12-09 7:35
"ICB - Room 2017.  Dec 11.  Tables in a ""U"" formation and seating for 22.",21-000,2019-12-09 7:42
Investigate why there is no power reported in the 4th floor classrooms.,04-000,2019-12-09 7:48
Room 120.  Water leak from mechanical room.,23-000,2019-12-09 8:05
SP 120. Water leak from humidifier # 103.,23-000,2019-12-09 8:12
Reset MUA-152 which is off on freeze and investigate the cause,49-000,2019-12-09 8:15
"Water on floor from water fountain in tunnel, Loeb building by ‘C’ elevator.",15-000,2019-12-09 8:22
1416 DT.  Water leak.  Radiator.,21-000,2019-12-09 8:22
Please replace/repair tiles in DT 1416. Water damage is from previous leak in room next door.,21-000,2019-12-09 8:44
#176774 - Commons 219: Storage room inside 219 last door on the right top of the stairs lock will,19-000,2019-12-09 8:46
FP - Isolate fire alarms Dec 10 on all floors from 6 AM to 12 PM,25-000,2019-12-09 9:07
FP - Isolate fire alarms Dec 12 on all floors from 1:30 PM to 5:30 PM,25-000,2019-12-09 9:10
There is a foul smell coming from the floor drain in the staff washroom. We have been diligent in,28-000,2019-12-09 9:24
"pump stand: height is 3/4"" and base is 7x7",15-000,2019-12-09 9:25
No water in ladies bathroom in UC 5th floor,07-000,2019-12-09 9:33
ME 3286 Men’s bathroom – first hand dryer (air is too light),10-000,2019-12-09 9:34
334 SC - air is very dry. Please add more humidity,12-000,2019-12-09 9:37
Deputy Provost Office - TB 421: We have a closet door that is off the track.,01-000,2019-12-09 9:51
SC 334 – emergency showers leaking water,12-000,2019-12-09 10:07
ICB - Already done Only using 2220-2224 (DEC 9),43-000,2019-12-09 10:28
ICB - KX # 7427 Event date: Dec 12 Location: Fenn Set up date and time: Wed 8 AM Tear down date and,19-000,2019-12-09 10:29
ICB - KX # 7306 Event date: Dec 11 2019 Location: RB 2220-2224-2228 Set up date and time: Dec 10 at,43-000,2019-12-09 10:59
ICB - Cut 3 keys for 2A51 PA,03-000,2019-12-09 11:14
supply and install new door and hardware for 26(SD) Room 107.,26-000,2019-12-09 11:16
supply and install new door and hardware for 26(SD) Room 107.,26-000,2019-12-09 11:17
ICB - 1- Adding a swipe card to the door of AP230M. 2- Adding a Swipe Card to the laser lab,32-000,2019-12-09 11:50
Men’s bathroom leaking the back (from wall) in Scotiabank,03-000,2019-12-09 12:45
*ESTIMATE* This is for numerous things in TB503C... Removal of the projector Removal of the screen &,01-000,2019-12-09 13:00
Order ballcock valve for men's bathroom (leaking) in Scotiabank,03-000,2019-12-09 13:13
"ICB - 3800 CTTC: 2. Move book-shelf (The book-shelf will still remain in the office, we just need",29-000,2019-12-09 13:19
ICB - 3800 CTTC: 1. Install a lock on a wooden filing cabinet,29-000,2019-12-09 13:23
FP - Isolate fire alarms Dec 13 to Jan 3 in Theater B (SA 217) from 7 AM to 3:30 PM,04-000,2019-12-09 13:26
Investigate desk dividers that were removed/fallen off desks in RB 2102. Dividers are leaning,43-000,2019-12-09 13:33
# 176792 - Frontenac 511: Suite door lock will not work Brent tried to reprogram the lock but it,41-000,2019-12-09 13:49
ICB - Swipe card access to Loeb A431. I have emailed with Al Yilmaz about this. Excel sheet and,15-000,2019-12-09 14:03
SSRB 314G – Tile in ceiling that has holes in it from mice. Replace tile please. Orkin dispatched to,24-000,2019-12-09 14:13
#176519 - Lanark 313: Pneumatic thermostat is broken C&W has passed this along to controls tech to,06-000,2019-12-09 14:22
"ICB - I need a rolloff bin to dispose of a large quantity of unused concrete blocks, approximately",27-000,2019-12-09 15:13
DT 1407 – change 3-way valve,21-000,2019-12-09 15:17
ICB - KX # 7352 Event date: Dec 16 2019 Location: RB 2220-2224-2228 Set up date and time: Dec 13 at,43-000,2019-12-09 15:20
check thermostats in GH 221A (handicap room) and public area nearby. These are newly mounted stat,18-000,2019-12-09 16:02
DT 1928 - leak coming from under filing cabinet,21-000,2019-12-09 16:09
"Hein, requires an FMP plumber to locate a DW isolation valve inside AA for a leaking exterior hose",00-000,2019-12-09 16:10
"FP - CSS reports trouble alarm will not clear at their end, Glengarry building. Local panel shows OK",18-000,2019-12-10 7:10
Investigate lights in 360C-D - The lights in room 360C-D in the Library turn off very frequently,02-000,2019-12-10 7:13
Minto 7th floor urinal has no water,27-000,2019-12-10 7:22
hook up condensate pump,15-000,2019-12-10 7:29
ICB - Please deliver two black moving boxes to Andrew Riddles in CTTC 4400,29-000,2019-12-10 7:39
Assist Marc-Andre to move cabinet in DT 1928 - leak coming from under filing cabinet,21-000,2019-12-10 7:41
FP - isolate fire alarms Wed Dec 11 on all levels from 7:30 AM to 6 PM,25-000,2019-12-10 8:03
3rd floor handicap toilet is broken again (not flushing) in HSB,49-000,2019-12-10 8:25
LA 2nd floor- universal bathroom in tower C - toilet not flushing,15-000,2019-12-10 8:59
AT 101 – exams running. Door is not shutting.,31-000,2019-12-10 9:13
disconnect the power for the projector screen in AA 508,22-000,2019-12-10 9:39
UC food court: Burger 101 one two bulb FT-40 DL fixture bad ballast,07-000,2019-12-10 9:40
increase temps in A900 Loeb. Exams are running and students are too cold,15-000,2019-12-10 9:43
"ICB - Will need delivery of 10 tallboys and black covers, 10 floral centerpieces, 4 banner stands,",80-000,2019-12-10 9:56
"Return fan motor in UMR (west side). Motor # 22-510. Bearings may be shot, keeps tripping off",22-000,2019-12-10 10:06
Nesbitt 332 & 334: The delta thermostats is showing 26°C for outside air temperature. Our technician,16-000,2019-12-10 10:24
Please find attached a suggested sign for the suppression hood in the Caf of Residence Commons.,19-000,2019-12-10 11:40
FP - Isolate fire alarms Dec 18 & 19 on level 6 Vivarium from 8 AM to 2 PM,49-000,2019-12-10 13:09
Minto 7th floor urinal has no water - Change battery pack sensor on both urinals,27-000,2019-12-10 13:49
"ICB - Date: Thursday, January 9, 2019 Time: 9:00 - 10:00 Location: 2017 DT Set-up time: 7:30 am",21-000,2019-12-10 14:21
"ICB - This request for our Town Hall Meeting, details as follows: Date: Wednesday, January 8, 2019",21-000,2019-12-10 14:22
"ICB - Date: Friday, January 10, 2019 Time: 9:00 - 10:00 Location: 2017DT Set-up time: 7:30 am",21-000,2019-12-10 14:23
flood in lab TB 102 (happens around this time of year – cold/mild),01-000,2019-12-10 14:40
look at the drainpipe of our dish washing sink (leaking) in Ollie's. something wrong with the seal,07-000,2019-12-10 14:42
Replace broken Key Back for Key Set 12 for CSS,11-000,2019-12-10 14:50
verify outdoor plug and basement circuits in Boiler room,11-000,2019-12-10 14:58
Can I please have a work order for some outdoor signs:,09-000,2019-12-10 15:21
Replace strainer in dish washing sink in Ollie.s,07-000,2019-12-10 15:30
ICB - We require 2 name plates moved and a new name plate made. Please see the photo attached for,01-000,2019-12-10 15:38
"It seems like the second floor has gone haywire again, 203SC offices and especially the North",12-000,2019-12-10 15:51
Can we please have delivered 10 moving boxes to the 21st floor – leave by the elevators,21-000,2019-12-10 15:53
Supervisory trouble on GH fire panel,18-000,2019-12-10 16:06
Panic Alarm Library Building.,02-000,2019-12-11 3:49
Keyset 34.  Replace broken 99 key on set 34,11-000,2019-12-11 7:24
508 UC.  Emergency call to open door.  Remove broken key.,07-000,2019-12-11 7:30
176874.  Lennox 811.  Deadbolt is malfunctioning student cannot open the door with their swipe card.,44-000,2019-12-11 7:46
Replace key Bak for keyset 27.,11-000,2019-12-11 7:50
"Emergency light wall packs not working in Commons rooms 108 (catering), 202A(Tim Hortons),",XR-000,2019-12-11 8:34
ME 4390 (back door) - plain edge of door,10-000,2019-12-11 8:56
ME 4390 (back door) - paint door,10-000,2019-12-11 8:57
Greenhouse # 13 and #14 are well below the set point of 26C. #13 is now 17C and # 14 is 20C.,16-000,2019-12-11 9:05
KMT - The inside lower level door entering the theatre from the tunnels catches when the wheel chair,04-000,2019-12-11 9:14
Install new wheels for podium.,11-000,2019-12-11 9:23
Paint podium in CY shop.,11-000,2019-12-11 9:24
change condensate pump motor (#2),06-000,2019-12-11 9:43
Cut 1 key for Theatre A.,04-000,2019-12-11 10:01
176880.  Room 914.  Lock change on the door and notify me when complete so student can be charged.,18-000,2019-12-11 10:40
Can I please schedule the HVAC systems to be turned off for the Athletics Thursday Dec 12th from,09-000,2019-12-11 10:43
Room 5302.  Room reported really cold.,13-000,2019-12-11 10:53
"Rooms 412, 414, 416.  NO heat reported.  Radiator issue.",23-000,2019-12-11 10:59
ICB - KX # 7049 Event date: Dec 12 2019 Location: Rb 2224-2228 Set up date and time: Dec 12 at 7am,43-000,2019-12-11 11:09
ICB - KX # 7408 Event date: dec 12 2019 Location: CO 270-272-274,19-000,2019-12-11 11:12
"PA Lighting - Rm 301 one 4'x2 T-8 by windows, bad ballast.",03-000,2019-12-11 11:20
ICB - KX # 7443 Event date: Dec 18 2019 Location: RB Atrium Set up date and time: Dec 18 at 8am,43-000,2019-12-11 11:42
KMT - The inside lower level door entering the theatre from the tunnels catches when the wheel chair,04-000,2019-12-11 11:45
KMT - The inside lower level door entering the theatre from the tunnels catches when the wheel chair,04-000,2019-12-11 11:46
ICB - Room 507L.  Name plate for Terrence Odin .,17-000,2019-12-11 12:34
#176885 - glengarry 221 B - C&W has determined both thermostats in room A and common room are not,18-000,2019-12-11 12:41
SC 131 - no cold water in eye wash station. The tap beside does not have cold water either.,12-000,2019-12-11 12:43
Scotiabank.  Baseboard heater turned off for bank machine.,03-000,2019-12-11 12:46
176887.  Room 313.  Cut the lock off of his desk it is the desk on the right hand side of the room.,44-000,2019-12-11 12:52
7th floor HSB - investigate heat trace line,49-000,2019-12-11 12:56
please repair panic button alarm in ML 252C. Light & push button was removed on WO 130274 (CHP),49-000,2019-12-11 13:23
UC rm 180 - One 4'x2 T-8 bad ballast,07-000,2019-12-11 13:40
*ESTIMATE* Multiple trades on first floor of TB,01-000,2019-12-11 14:03
SC 131 - no cold water in eye wash station. The tap beside does not have cold water either.,12-000,2019-12-11 14:48
FP - Isolate fire alarms Dec 13 to 17 in mailbox room from 8:30 AM to 4:30 PM,19-000,2019-12-11 15:15
Sink in men’s bathroom on 5th floor of LA in Tower B - Pipe is leaking,15-000,2019-12-11 15:48
5303 HS - Stat is resetting itself to 23°C (too hot). Would like it set to 21.5°C,49-000,2019-12-11 15:53
"secure electrical conduit in stairwell B, 6th floor",18-000,2019-12-11 16:00
Turn on domestic hot water booster pump by tomorrow Thurs Dec 11,25-000,2019-12-11 16:04
Turn on water heater on Ground floor and penthouse,25-000,2019-12-11 16:07
ICB - Pick up two boxes from Ancy Joseph in 503 Tory Building and deliver to Richcraf Hall,01-000,2019-12-11 16:15
"MCC requests electrician for P-9, 6th floor. Plug has been ripped out of wall. Callback for Guillerm",PK-09,2019-12-11 16:23
Parking Garage,PK-02,2019-12-11 18:28
"Toilet overflowing, Unicentre 426D.  Isolated water.",07-000,2019-12-12 7:21
Bent coin (502).  Disconnect coffee maker.  Bloomfield. Behind counter.  Talk to Helen.,17-000,2019-12-12 7:37
Minto 7th floor m/w urinal has no water,27-000,2019-12-12 7:42
Repair Fire Key Set #1.  Key Bak.,11-000,2019-12-12 7:49
"M/W, 1st floor beside Tim Hortons.  Remove / paint over graffittti",07-000,2019-12-12 7:51
FP - Isolate fire alarms Dec 17 from 6:30 AM to 4 PM in Penthouse Mech Room,21-000,2019-12-12 8:03
Address frozen hose bib in Wood Shop for AA,22-000,2019-12-12 8:06
#176916 - CO Res Desk 2nd floor: Res desk has requested 4 copies of each key for their inventory,30-000,2019-12-12 8:12
#176901 - Glengarry 823 C: Pod door lock will not lock at all.,18-000,2019-12-12 8:13
Replace broken key Bak for CW Key Set. Key Set at Service Desk,11-000,2019-12-12 8:29
The office lights in DT 2202A will not turn off – there is something wrong with the switch.,21-000,2019-12-12 8:33
Change out the cylinders for the two new public tunnel entrance doors at the Library.,02-000,2019-12-12 8:51
Cart #99.  General maintenance.,GC-99,2019-12-12 9:14
Tunnel junction towards residence: investigate bump in floor (huge) tripping hazard,XT-000,2019-12-12 9:44
Tunnel junction towards residence: investigate bump in floor (huge) tripping hazard. Maybe customize,XT-000,2019-12-12 9:56
ME 4195 - investigate mechanical whine sound coming from duct over top of door.,10-000,2019-12-12 10:28
"Can you get us 10 sets of the small & large Allen keys for our SSP’s. The long ones please, it is",11-000,2019-12-12 10:47
lock barrel to access electrical room in daycare if not working well. Please address first thing Fri,28-000,2019-12-12 10:51
Investigate why half the lights are out in ME tunnel level (coming out of freight elevator),XT-000,2019-12-12 10:53
"FP - Isolate fire alarms today, Dec 12 in UC 444 from noon to (????)",07-000,2019-12-12 10:56
SA lighting - Rm 416 two 4'x2 T-8 bad ballast & Rm 304 one 2 tube Ft40dl bad ballast,04-000,2019-12-12 11:03
have the strike replaced at 30(LE) 6th floor West Floor Entrance. The strike is defective.,30-000,2019-12-12 11:04
ICB - Cut 6 keys for FMP Yard (LAG next in series),11-000,2019-12-12 11:21
ICB - Trailer - FMP yard: I would like to order a Medeco padlock for the our departmental trailer,11-000,2019-12-12 11:25
ME Block 2 electrical vault - hinges have seized on fresh air intake.,10-000,2019-12-12 11:26
DT 2045 (Ladies bathroom) - both sink clogged again,21-000,2019-12-12 12:23
16th floor of DT – investigate leak in men’s bathroom coming from ceiling above sinks (right side),21-000,2019-12-12 12:48
Investigate loud buzzing sound that is shaking the floors in ME 3490. Noise coming from Maintenance,10-000,2019-12-12 13:11
Wants EE to visit – voltage rating correct in 2481 ME?,10-000,2019-12-12 13:22
DT 2045 (Ladies bathroom) - replace P Trap,21-000,2019-12-12 13:29
16th floor of DT men’s bathroom - cut hole in wall for PP,21-000,2019-12-12 13:31
Clogged urinal in 562 Tory - CW unable to unblock as there is no water,01-000,2019-12-12 13:52
hinges are pulling off the door in ME block 3 for B Stairwell on 2nd level (door that goes from,10-000,2019-12-12 14:01
Moving services in TB 430 - Additional Labor Hours requested by Jeremy,01-000,2019-12-12 14:34
"ICB - Hello, we are looking to get a quote for window frosting for half a window in ME 3135 and the",10-000,2019-12-12 14:41
Bathroom Uni Centre 426D - toilet is blocked again. CW has unblocked 3 times this week already,07-000,2019-12-12 14:47
Ollie’s - clogged drain behind the bar. It's the same one they've snaked in the past. We realize,07-000,2019-12-13 6:52
Water leak 303B St Pats from ceiling,23-000,2019-12-13 6:54
install controls on snow mount,PK-LIB,2019-12-13 7:00
"urinals have no water in MC 5th floor, 6th floor & 7th floor - please investigate",27-000,2019-12-13 7:03
"ICB - **DEC 16** The Department of Law and Legal Studies is having a Holiday Party on Monday, Dec",21-000,2019-12-13 7:08
"ICB - **DEC 17** Good afternoon FMP, We will require your assistance in the set-up of a meeting we",21-000,2019-12-13 7:14
Glengarry 1035 c - smoke detector that is beeping in this room is hard wired and not part of C&W,18-000,2019-12-13 7:38
"We have a few large pieces of garbage that need to be taken away - an old bookcase, lamp and easel.",28-000,2019-12-13 7:41
install a new door closer and silencers to door 305 bathroom in 22(AA). This is a no charge WO.,22-000,2019-12-13 7:48
"how do I adjust the temp setting for my office thermostat?  I keep resetting it to 21 degrees, but",49-000,2019-12-13 7:55
Air circulation required this weekend (December 14-15),23-000,2019-12-13 8:07
The client is asking if the air pressure can be reduce in room 1105A because when recording they can,43-000,2019-12-13 8:23
Make & Install a cover plate for Coil #9 in UC 401 (board room) . Located in penthouse on 6th floor,07-000,2019-12-13 8:26
adjust the doors on the new entrance to the Library-Tunnel Level.,02-000,2019-12-13 8:30
installation of 8 AED units. Please arrange for the installation of the metal boxes,00-000,2019-12-13 8:31
installation of 8 AED units. Please arrange for signage at the following locations:,00-000,2019-12-13 8:38
"DT 2201 – no heat coming off rad. Stat set to 24°C, never goes beyond 19°C",21-000,2019-12-13 8:50
Investigate with CY to find source of leak on 16th floor of DT (men's bathroom),21-000,2019-12-13 8:57
New Test Work Order for Leslie,09-000,2019-12-13 9:09
replace Key bak on CW key Set C86. Keys at SC,11-000,2019-12-13 9:11
Ladies bathroom on 3rd floor – toilets are leaking? Smells bad,03-000,2019-12-13 9:28
ICB - Ray assisted with the Student Affairs and Student Experience Office move from our satellite,14-000,2019-12-13 9:37
AA 304 – 2 weeks it has been unbearably hot. Hallways are okay.,22-000,2019-12-13 9:42
ICB - KX # 7395 Event date: Dec 18 2019 Location: CO Fenn lounge Set up date and time: Dec 17 at 9am,19-000,2019-12-13 9:56
ICB - We need a name plate for Reza Kholghy door in 3202 CB,42-000,2019-12-13 9:58
ME 5154.  Client says office is too cold (not CT). PP to investigate rads,10-000,2019-12-13 10:12
FP - Isolate fire alarms Dec 17 in ARISE penthouse from 8 AM to 4 PM,25-000,2019-12-13 10:23
LA 145A - exhaust fan motor is not workring,15-000,2019-12-13 10:28
DT LMR - pump #21-18 - very noisy,21-000,2019-12-13 10:31
1st floor Tower C in LA - men's bathroom: no water coming out of sinks,15-000,2019-12-13 10:33
ICB - KX # 7424 Event date: Dec 19 2019 Location: CO 270 Set up date and time: Dec 18 at 10am Tear,19-000,2019-12-13 10:34
Loeb A120 - One of the panels in a fixture is not operating. 80% of fixture is on. EE is needed,15-000,2019-12-13 10:43
*ESTIMATE* We need two white boards installed in two offices along with a bulletin board. We also,21-000,2019-12-13 10:47
"ICB - LA B742: Good morning, I need two medite boards mounted in my departmental lounge. One is",15-000,2019-12-13 11:11
ICB - KX # 7401 Event date: Dec 19 2019 Location: RB 2220-2224-2228 Set up date and time: Dec 18 at,43-000,2019-12-13 11:27
One of the flushers in HP 2600 (ladies bathroom) is weak,13-000,2019-12-13 11:31
"Due to safety concerns, it has been requested that a perimeter safety fence be installed around the",00-000,2019-12-13 11:54
"FP - Isolate fire alarms Mon, Dec 16 in SC 135 & 134 from 7 AM to 4 PM",12-000,2019-12-13 11:57
"FP - Isolate fire alarms Mon, Dec 16 in SC 302B from 7 AM to 4 PM",12-000,2019-12-13 12:01
#176974 - Glengarry 2nd floor door : handi capped button is not working on the doors to 2nd floor,18-000,2019-12-13 12:32
DT LMR - pump #21-18 - very noisy,21-000,2019-12-13 12:49
Can we please have delivered 20 moving boxes to the 21st floor – leave by the elevators,21-000,2019-12-13 12:58
RO 102 print shop - Two 4'x 2 T-8 bad ballast,17-000,2019-12-13 13:04
1st floor Tower C in LA - men's bathroom: no water coming out of sinks,15-000,2019-12-13 13:05
ICB - 3301 Richcraft Hall is the EURUS student lounge and it has a key pad on the door to,43-000,2019-12-13 13:11
"ICB - ME4239 I have two large workstations, 1 room divider that need to be thrown out with a couple",10-000,2019-12-13 13:25
Water leak 303B St Pats from ceiling - Repair heating pipe,23-000,2019-12-13 14:18
FP - Isolate fire alarms Dec 18 on level 6/7 Mech Room from 7 AM to 4 PM,49-000,2019-12-13 14:31
FP - Isolate fire alarms Dec 18 incoming water rm 1202 from 7 AM to 4 PM,49-000,2019-12-13 14:33
emergency with the HVAC system at the art gallery: One of the dehumidifier units in the loading dock,23-000,2019-12-13 14:36
#176982 - LX 246: Please cut the lock off of the desk on the left hand side of the room.  Please let,44-000,2019-12-13 15:06
leak in the tunnels between Mackenzie and Canal Building,XT-000,2019-12-13 15:27
"FP - Isolate fire alarms Dec 17 in 4210A, 4210 & 4210B from 7 AM to 3 PM",49-000,2019-12-13 15:49
Repair mullion post on 2nd floor elevator lobby,18-000,2019-12-13 15:55
Auto Door opener not working.,02-000,2019-12-14 11:18
Handicap door won't close,13-000,2019-12-15 13:54
No power inside ML234D and also on the 5th floor breezeway between old section and the extension.,02-000,2019-12-16 7:11
"Lighting not working in Health Sciences, main floor M/W.",49-000,2019-12-16 7:18
Repair (broken MJ clamp) on drain pipe in Library parking garage.,PK-LIB,2019-12-16 7:22
Please remove more graffiti located in the tunnels between Southam Hall and Loeb building.,XT-000,2019-12-16 7:24
Repair and install exhaust fan in Sever room on first floor Loeb Bldg.15,15-000,2019-12-16 7:45
Loeb Cafe one two bulb 26w potlight bad ballast,15-000,2019-12-16 7:57
ICB - 4th and 5th floors. Card swipe access.,10-000,2019-12-16 8:07
Door operator on HS on south entrance is not working. Door is staying open,49-000,2019-12-16 8:38
2201 DT – temps read 18°C,21-000,2019-12-16 9:12
# 177073 - Leeds 307/307 B: Both suite door and bedroom door needs to be rekeyed.,30-000,2019-12-16 9:15
# 176985 - Prescott 404 B: Suite door lock will not lock the light flashes green then not lock.,34-000,2019-12-16 9:16
# 177039 - Dundas 230: Door to 2nd Dundas floor does not close on it’s own. Possible door closer,26-000,2019-12-16 9:17
# 177038 - LX 544: Light flashes green but will not open until multiple swipes have occurred.,44-000,2019-12-16 9:18
Restore power to fibre switches.,34-000,2019-12-16 9:23
ICB - Cut 25 keys for NB 323 & 25 keys for NB 311,16-000,2019-12-16 9:48
"ICB - Good morning, I would like one (1) bundle (25/per bundle, I believe) of cardboard boxes,",21-000,2019-12-16 9:55
ICB - Room 1118.  Whiteboard and some artwork hung in clients new office.,21-000,2019-12-16 10:03
DT 5th floor.  Floor temperature is cold.  20 degrees,21-000,2019-12-16 10:17
5303 HS - Blinds are not working. Stuck in down position,49-000,2019-12-16 10:24
Loeb C163.  Look at wired taps for plumbers.  Have power?,15-000,2019-12-16 10:38
Repair force flow unit 15-114 Loeb Bldg. 15,15-000,2019-12-16 11:00
Supply and install one A-18 Belt on 5th floor washroom Uni center bldg..07,07-000,2019-12-16 11:02
"FP - Isolate fire alarms in Pagebreak today, Dec 16 (back room) from 11 AM to 4 PM",02-000,2019-12-16 11:11
AA building is reported warm.  Request to lower temperatures.,22-000,2019-12-16 11:15
Investigate leak in TB 102 (happens when it rains) - it's not the fridge,01-000,2019-12-16 11:49
#177078 - Leeds 307 A: Bedroom door needs to be rekeyed.,30-000,2019-12-16 13:17
High Pressure Steam trap defective in Athletics,09-000,2019-12-16 13:21
Investigate steam safety LA D Block,15-000,2019-12-16 13:22
"ME 2492, 2496, 2498 & 2482 - Too Cold",10-000,2019-12-16 13:24
Heat pumps for CTTC room 1300 pumps 1 and 2 on the heat pump return and supply loop.,29-000,2019-12-16 13:38
PA 2nd floor.  W/W.  Taps corroded.  Please investigate and replace if needed.,03-000,2019-12-16 14:11
Change rotten piece of cast iron pipe.,01-000,2019-12-16 14:30
FP - Isolate fire alarms Tues Dec 17 in SC 131 / mechanical  from 7 AM to 4 PM,12-000,2019-12-16 15:05
ICB - We have recently had the front counter at the Registrar's Office renovated. We would like to,01-000,2019-12-16 15:18
# 177093 - Lanark 2nd floor back door leading out to garbage bins.,06-000,2019-12-16 15:42
CSS requires an accessibility sign outside the SE stairwell of P9 Parking garage that reads:,PK-09,2019-12-16 15:47
ICB - Please move labeled office furniture for disposal in 619 Dunton Tower. Please move labeled,21-000,2019-12-16 15:49
SD fire panel in trouble,26-000,2019-12-16 15:52
Paint cart 100 red in the garage.,GC-100,2019-12-17 7:01
Washroom 142 w/w toilet doesn’t flush,02-000,2019-12-17 7:17
"Washroom 426D was plugged – it was plunged – This is a daily and nightly issue for over a week,",07-000,2019-12-17 7:19
TB 430.  Provide one Mortise lockset – office function for right hand door.,01-000,2019-12-17 7:22
Key sets #1-15 add a GCA key and remove other keys from rings.  Gilbert will drop keys at LO Shop.,11-000,2019-12-17 7:26
Fitness Area.  Light control issue.,36-000,2019-12-17 7:37
177131.  Room 508.  Suite door needs to be rekeyed.,30-000,2019-12-17 7:55
"124356 Monthly Water Treatment for Cooling Towers, Ice House,  2019/20",39-000,2019-12-17 8:15
"124359 Monthly Water Treatment for Cooling Towers, CTTC,  2019/20",29-000,2019-12-17 8:15
Repair force flow 15-113 Loeb bldg..15,15-000,2019-12-17 8:28
ICB - Install electrical outlet for fridge. Please see Sheila/Beth (2115 HP) or Tim Mount (1119 HP),13-000,2019-12-17 8:39
177132. 261 Stormont.  C&W custodial key caddy has broken and requires a new one.,26-000,2019-12-17 9:12
ICB - Room 2159.  Scan / core drill floor to mount cnc machines (new location).,10-000,2019-12-17 9:15
ICB - LA C576 & C567: Mount coat hook to back of office doors. One hook on each door. I have the,15-000,2019-12-17 9:56
"Make Stand for PA condensate pump 6 1/4"" high",03-000,2019-12-17 9:58
"6th floor.  The lab door across from room 6311.  You can enter, but not exit.",49-000,2019-12-17 10:01
EE Shop.  Remove old lockers.,11-000,2019-12-17 10:38
Cut hole in wall for PP in TB 102.,01-000,2019-12-17 10:47
"Rooms A708, A713.  Key is difficult to turn in the lock.",15-000,2019-12-17 10:51
ICB - Room 2159. Reconnect a manual milling machine that was moved to a new location within the same,10-000,2019-12-17 11:02
SP lighting - Outside rm 303 one LED exit sign. Power in no light output.,23-000,2019-12-17 11:27
No hot water in FR,41-000,2019-12-17 11:35
No hot water in FR - Open steam control valve,41-000,2019-12-17 11:53
water seeping through tiles in RO 301F-A,17-000,2019-12-17 11:55
Order and deliver filters for Daycare Bldg.28,28-000,2019-12-17 13:16
*ESTIMATE* Both the podium and printer need to be delivered by 7:30am Friday please! Podium to be,08-000,2019-12-17 13:37
ICB - KX # 4560 Event date: Dec 20 2019 Location: CO 270-272-274 Set up date and time: Dec 20 at,19-000,2019-12-17 13:42
"4th floor, W/W (419).   Door accessible button on inside not working when exiting washroom.",02-000,2019-12-17 13:52
Check condensate motor.,44-000,2019-12-17 15:05
"ICB - Cut 2 keys for 302, 1 key for 305 & 2 keys for 310",24-000,2019-12-17 15:13
ICB - KX # 3825 Event date: Jan 14 2020 Location: CO 270 Set up date and time: Jan 13 at anytime,19-000,2019-12-17 15:27
ICB - KX # 3824 Event date: Jan 8 2020 Location: LE 124 Set up date and time: Jan 7 at anytime Tear,30-000,2019-12-17 15:38
ICB - 20 moving boxes delivered to room 3230A.,13-000,2019-12-18 7:13
"Electrician look at the Sun country charging station in PK-16, to make sure everything is working.",00-000,2019-12-18 7:20
Tunnel level mechanical room next to electrical vault.  Pump 7-27.  Leaking at seal.,07-000,2019-12-18 7:41
Pub exhaust fan 7-11.  Install 2 grease lines on bearings,07-000,2019-12-18 7:44
"Unblock a sink in the women’s’ washroom, ML119 (beside stair B).",02-000,2019-12-18 7:47
Disconnect power to 2 door operators at tunnel entrance PK-LIB,PK-LIB,2019-12-18 7:50
Order and deliver advanced air filters for Minto Case Bldg.27,27-000,2019-12-18 8:04
177149.  Room 422.  Bedroom closes too slowly please adjust the door closer.,06-000,2019-12-18 8:05
177159.  Res Desk 2nd floor.  Supply 2 copies of these keys.  Leeds 304 Suite door Leeds 414 Suite,30-000,2019-12-18 8:06
Investigate roof / storm drain for Stores,11-000,2019-12-18 8:28
5300 wing in HP – smells very bad. (like gas),13-000,2019-12-18 8:32
BAS computer Prescott 101,00-000,2019-12-18 8:33
look at the reheats for 2496 and 2498 in ME and determine why there is no heat. Both are located in,10-000,2019-12-18 8:43
#177161 - Dundas 204: Bedroom door lock needs to be rekeyed.  Please drop off a copy of the new key,26-000,2019-12-18 9:09
Check on a gas smell complaint on the 1st and 5th floors.,07-000,2019-12-18 9:17
Please provide a padlock keyed to S188.  This lock is for the signage container located against the,11-000,2019-12-18 9:31
CTTC 4440 main doors lock appears to be broken,29-000,2019-12-18 9:32
ICB - TB 512.  Please patch & paint (signs have been replaced and are a different size),01-000,2019-12-18 9:35
ICB - We have a new freezer in the Steacie loading dock. It is HUGE and it is bolted onto a,12-000,2019-12-18 9:38
assist contractor during installation of new panel in MC 2086,27-000,2019-12-18 9:46
check pre-heat coil pump for AHU-3 in  Dunton Tower AHU-3,21-000,2019-12-18 9:47
ICB - KX # 6741 Event date: Jan 10 2020 Location: CO Fenn lounge Set up date and time: Jan 9 2020,19-000,2019-12-18 9:58
ICB - please re-key the lock to LAB29 in HP 2470,13-000,2019-12-18 10:06
#176445 - Glengarry 917-2: Bedroom door lock needs to be rekeyed.,18-000,2019-12-18 10:27
#177162 - LX 505 - Broken bathroom door lock student can’t get into  bathroom.,44-000,2019-12-18 10:28
Remove drain cover from roof in Stores,11-000,2019-12-18 10:29
Leaking rad in 619 DT. FM has moved items out of the way already for Construction move,21-000,2019-12-18 10:45
2 small cabinets need unlocking in DT 619,21-000,2019-12-18 10:48
ICB - ME 2268: Disconnect centrifugal pump from motor. Coil electrical cord and make safe in a,10-000,2019-12-18 10:50
GC 5 - battery is weak (not lasting the day),GC-05,2019-12-18 11:02
Replace Key Bak on Key Set 5 (Gord S),11-000,2019-12-18 11:07
Replace Key Bak on Key Set 19 (JP),11-000,2019-12-18 11:08
"G Section of Tunnel (going up slope towards life science), there is a crack in ceiling (pieces are",XT-000,2019-12-18 11:10
Pipe leaking on 3rd floor under parking spot 150 in ML Parking Garage,PK-LIB,2019-12-18 11:28
Outside rm 502A one 4'x2 T-8 bad ballast.  Third floor outside of washrooms one 28w X1 T-5 ballast.,12-000,2019-12-18 12:03
Requesting to have the heat adjusted in rooms 531 & 532.,33-000,2019-12-18 12:13
ICB - Room 2017.  Event is January 4th from 8:00am- 5:00pm.,21-000,2019-12-18 12:19
SC Second floor outside elev#2 one 26w x1 CFL potlight bad ballast.,12-000,2019-12-18 12:57
ICB - Room 512.  Full repainting of the Faculty of Graduate and Postdoctoral Affairs office.,01-000,2019-12-18 13:26
ICB - TB 410: We need two white boards installed in two offices along with a bulletin board. We also,01-000,2019-12-18 13:27
Fire panel supervisory Act sprinkler valve - ML 241,02-000,2019-12-18 13:35
"Loeb A511, D681.  Key hard to turn in lock.",15-000,2019-12-18 13:56
Vivarium.  Faulty flow switch.,49-000,2019-12-18 14:27
ICB - KX # 7420 Event date: Jan 10 2020 Location: RB 2220-2224-2228,43-000,2019-12-18 14:40
missing ceiling tile in Dunton Tower 829,21-000,2019-12-18 15:00
ICB - Room A712.  Metal plate installed on the bottom quarter of my servery (Loeb A712).,15-000,2019-12-18 15:07
ICB - Please change the lock of UC 279 and keep it locked in the morning of Jan 17 - 19 and,07-000,2019-12-18 15:15
ICB - KX # 5873 Event date: Jan 3 2020 Location: CO Fenn Lounge Set up date and time: Jan 3 at 8am,19-000,2019-12-18 15:18
"FP - Isolate fire alarms Dec 23 on level 4 (4210, 4210A & 4210B) from 8 AM to 3 PM",49-000,2019-12-18 15:53
reinstall actuator for GH interior AHU,18-000,2019-12-18 15:59
"ML516, W/W nearest stair B.  Replace the toilet seat.",02-000,2019-12-19 7:07
Arrange to have several graffiti tags cleaned off various signs in the Residence tunnels.,XT-000,2019-12-19 7:09
