Operator comments,Building ID,Report Time
177213.  Room 124.  a key be cut for the kitchen area behind the bar in 124 Leeds House.,30-000,2019-12-19 7:58
Repair cracked PVC fitting / pipe.,PK-LIB,2019-12-19 8:01
The Alumni Hall entrance door from the P5 parking lot entrance is faulty. Left door does not fully,09-000,2019-12-19 8:01
LA 748 B – universal. Toilet not flushing,15-000,2019-12-19 8:04
Repair garbage room doors at Frontenac.,41-000,2019-12-19 8:25
ML - Rm 220/224/235 Renovations,02-000,2019-12-19 8:25
Repair garbage room doors at Lanark.,06-000,2019-12-19 8:35
ML - Level #2 - New Service Counter,02-000,2019-12-19 8:36
XX - Raven Road Sewer Modifications,00-000,2019-12-19 8:42
2 small space heaters in door way is not working. One located in front door and the other is in the,28-000,2019-12-19 8:49
thermostat needs to be replaced next to AA 212.,22-000,2019-12-19 8:53
Replace the cylinders for Stormont Dundas 261 as this space is now on card access.,26-000,2019-12-19 9:25
ICB - ME 2481: An existing 208V electrical plug to be converted to 208V 3phase for an abrasive cut,10-000,2019-12-19 9:26
Supply fan is off in SP on Command Failure,23-000,2019-12-19 9:36
RO Electrical Vault - fresh air intake damper is not closing. Room is very cold,17-000,2019-12-19 9:40
"3rd floor, M/W urinal.  Keeps running.",17-000,2019-12-19 9:56
"1st floor, Tower B/C.  Door does not open to to heaving tiles.",15-000,2019-12-19 10:29
HUB room 205.  Temperature is reported cool.  Request to raise temperature.,22-000,2019-12-19 10:49
CTTC - Relay not turning on for AHU #1 (in 4th floor mech room),29-000,2019-12-19 10:51
Cap off vent in CW office (tunnels by SA).,XT-000,2019-12-19 10:52
ICB - Cut 3 Keys (JJ40-6) for CTTC 4400.,29-000,2019-12-19 11:04
accompany Gen Rep for Fuel pumping system,43-000,2019-12-19 11:34
*ESTIMATE* Set up and take down of 30 tables for a fair style event. Floor plan will be determined,07-000,2019-12-19 11:40
Ollie's - One our outlets behind the bar isn't working…it seems to have shorted overnight & nothing,07-000,2019-12-19 11:51
HSB – fire panel troubles,49-000,2019-12-19 11:56
bad odor coming from men's bathroom on 4th floor of SP,23-000,2019-12-19 13:00
"I was checking greenhouses in Nesbitt, they’re all well below setpoint. 12 and 13 degrees.",16-000,2019-12-19 13:06
"Key set 35.  Replace broken #99 key.  Remove broken key from lock in service tunnel, door right side",XT-000,2019-12-19 13:20
"ICB - Please remove desk from 612 Dunton Tower by Friday, December 20 Thanks",21-000,2019-12-19 13:45
Tory fire panel needs to be cleared. Johnston Controls were onsite but did not clear it.,01-000,2019-12-19 13:50
2030 MC – eye wash station is releasing boiling hot water and loses pressure.,27-000,2019-12-19 14:33
ICB - Install a white board. FMP would supply the white board. A single white board was installed,42-000,2019-12-19 14:37
ICB - KX # 4566 Event date: January 6 Location: Fenn Set up date and time: Jan 6 8 AM Tear down date,19-000,2019-12-19 15:29
"bad odor coming from men's bathroom on 4th floor of SP. Client says the air is not on, something",23-000,2019-12-19 15:44
Finished a party in DT 2017. Rads are leaking and carpet is all well.,21-000,2019-12-19 15:51
Issue with cracked and chipped floor tiles in room 128.,07-000,2019-12-20 7:21
"NWRC, AHU 1 fan control issues. Unable to link up to BAS control.",33-000,2019-12-20 7:56
Assembly repaired at 16(NB) 1st level NWRC entrance door.,16-000,2019-12-20 8:54
ICB - KX # 4564 Event date: Dec 20 - Jan 6 Location: Leeds MPR 124 Set up date and time: December 20,30-000,2019-12-20 9:23
"ICB - KX # 5500 Event date: Jan 6 - 9 Location: RB Conference Rooms Set up date and time: Jan 3,",43-000,2019-12-20 9:27
UC lighting - Rm 180 one 4'x2 T-8 bad ballast. Only one of the two tubes light,07-000,2019-12-20 9:37
ME lighting - Rm 5175 (inside rm 5131)one 4'x2 led fixture shimmers bad ballast,10-000,2019-12-20 9:38
ICB - Please pick up a boardroom table (measuring approx.. 8? long x 4?wide x29? high ) and bring,21-000,2019-12-20 9:55
"Investigate leak in 7200B vivarium, HSB. seems to be coming from the vent in the ceiling.",49-000,2019-12-20 11:20
ML 431 & 432 – water coming out from bottom of bowls (without flushing),02-000,2019-12-20 11:24
FP - Isolate fire alarms Jan 2 to Feb 1 in SC 240 & 238 from 7 AM to 4 PM,12-000,2019-12-20 11:29
Verify steam to AHU#3,16-000,2019-12-20 11:37
"On the exterior of floor two, the storage rm on the AP building side will not open the key will turn",21-000,2019-12-20 11:38
"Drain back up on the 3rd level, room 334 in the extension.",02-000,2019-12-20 12:04
ME2447.  The ceiling tiles are broken and the track is all bent and ready to fall.,10-000,2019-12-20 12:30
ICB - HS 2313.  Hang a white board and a coat hook,49-000,2019-12-20 13:04
Room 4134 ME – The cold wind is coming through the window.,10-000,2019-12-20 14:01
ICB - Cut 1 key (HA15) for room 476.,02-000,2019-12-20 14:16
"Mechanical room Lower, Key broken in lock.  Remove.",06-000,2019-12-20 15:36
"Fan, Exhaust - Quarterly",32-000,2019-12-21 16:15
Air Handling Unit - Quarterly,31-000,2019-12-21 16:15
Schedule outage with operating personnel,32-000,2019-12-21 16:15
"De-energize, tag and lock out circuit",32-000,2019-12-21 16:15
"INSPECT:  motor, check temperature and vibration of bearings",32-000,2019-12-21 16:15
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",32-000,2019-12-21 16:15
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",32-000,2019-12-21 16:15
"Dampers:  check for proper function, dirt and excess grease",32-000,2019-12-21 16:15
Safety Guards:  ensure they are in place and secure,32-000,2019-12-21 16:15
"Heating Element:  if applicable, check for signs of breakage and heat",32-000,2019-12-21 16:15
"Coils and piping:  if applicable, check for signs of leakage",32-000,2019-12-21 16:15
Electrical connections:  for wear,32-000,2019-12-21 16:15
"Points of contact:  check condition of contacts for wear, pitting and alignment",32-000,2019-12-21 16:15
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",32-000,2019-12-21 16:15
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",32-000,2019-12-21 16:15
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",32-000,2019-12-21 16:15
Clean any ductwork reachable as well as any grates or covers,32-000,2019-12-21 16:15
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",32-000,2019-12-21 16:15
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",32-000,2019-12-21 16:15
End lock-out and power up unit.,32-000,2019-12-21 16:15
"Check for proper operation, unusual noise or vibration",32-000,2019-12-21 16:15
"Check that drive safety guards are in place, check thermostat for proper operation",32-000,2019-12-21 16:15
"Visually inspect piping and ductwork supports, if applicable",32-000,2019-12-21 16:15
Remove materials and waste products,32-000,2019-12-21 16:15
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",31-000,2019-12-21 16:15
Inspect motor.  Check temperature and vibration of bearings,31-000,2019-12-21 16:15
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",31-000,2019-12-21 16:15
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",31-000,2019-12-21 16:15
"Mountings:  check structural members, motor mounting, vibration eliminators",31-000,2019-12-21 16:15
Check calibration,31-000,2019-12-21 16:15
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-12-21 16:15
Safety guards:  ensure they are in place and secure,31-000,2019-12-21 16:15
"Fan, Exhaust - Quarterly",31-000,2019-12-21 16:16
Fan - Quarterly,31-000,2019-12-21 16:16
Air Handling Unit - Quarterly,31-000,2019-12-21 16:16
"Connections and seals:   for leaks, corrosion, damage and cracks",31-000,2019-12-21 16:16
Electrical components:  for wear,31-000,2019-12-21 16:16
Inspect humidifier if applicable,31-000,2019-12-21 16:16
If Leibert:  Confirm operation of oil heater,31-000,2019-12-21 16:16
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,31-000,2019-12-21 16:16
Refrigerant circuit:  for signs of oil leakage,31-000,2019-12-21 16:16
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-12-21 16:16
Inspect unit cabinet for proper integrity,31-000,2019-12-21 16:16
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-12-21 16:16
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",31-000,2019-12-21 16:16
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,31-000,2019-12-21 16:16
"Grease motor, bearings and dampers",31-000,2019-12-21 16:16
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",31-000,2019-12-21 16:16
Change all filters,31-000,2019-12-21 16:16
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",31-000,2019-12-21 16:16
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",31-000,2019-12-21 16:16
"Ensure no leaks at coils, connections and over pressure.",31-000,2019-12-21 16:16
"Confirm proper heating/cooling valve operation, freeze stat.",31-000,2019-12-21 16:16
Ensure proper fan operation.,31-000,2019-12-21 16:16
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,31-000,2019-12-21 16:16
If heat wheel incorporated:  clean filter,31-000,2019-12-21 16:16
Remove and properly dispose of work materials and used filters.,31-000,2019-12-21 16:16
Schedule outage with operating personnel,31-000,2019-12-21 16:16
"De-energize, tag and lock out circuit",31-000,2019-12-21 16:16
"INSPECT:  motor, check temperature and vibration of bearings",31-000,2019-12-21 16:16
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",31-000,2019-12-21 16:16
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",31-000,2019-12-21 16:16
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-12-21 16:16
Safety Guards:  ensure they are in place and secure,31-000,2019-12-21 16:16
"Heating Element:  if applicable, check for signs of breakage and heat",31-000,2019-12-21 16:16
"Coils and piping:  if applicable, check for signs of leakage",31-000,2019-12-21 16:16
Electrical connections:  for wear,31-000,2019-12-21 16:16
"Points of contact:  check condition of contacts for wear, pitting and alignment",31-000,2019-12-21 16:16
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",31-000,2019-12-21 16:16
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",31-000,2019-12-21 16:16
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",31-000,2019-12-21 16:16
Clean any ductwork reachable as well as any grates or covers,31-000,2019-12-21 16:16
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",31-000,2019-12-21 16:16
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",31-000,2019-12-21 16:16
End lock-out and power up unit.,31-000,2019-12-21 16:16
"Check for proper operation, unusual noise or vibration",31-000,2019-12-21 16:16
"Check that drive safety guards are in place, check thermostat for proper operation",31-000,2019-12-21 16:16
"Visually inspect piping and ductwork supports, if applicable",31-000,2019-12-21 16:16
Remove materials and waste products,31-000,2019-12-21 16:16
Schedule outage with operating personnel,31-000,2019-12-21 16:16
"De-energize, tag and lock out circuit",31-000,2019-12-21 16:16
"INSPECT:  motor, check temperature and vibration of bearings",31-000,2019-12-21 16:16
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",31-000,2019-12-21 16:16
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",31-000,2019-12-21 16:16
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-12-21 16:16
Safety Guards:  ensure they are in place and secure,31-000,2019-12-21 16:16
"Heating Element:  if applicable, check for signs of breakage and heat",31-000,2019-12-21 16:16
"Coils and piping:  if applicable, check for signs of leakage",31-000,2019-12-21 16:16
Electrical connections:  for wear,31-000,2019-12-21 16:16
"Points of contact:  check condition of contacts for wear, pitting and alignment",31-000,2019-12-21 16:16
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",31-000,2019-12-21 16:16
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",31-000,2019-12-21 16:16
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",31-000,2019-12-21 16:16
Clean any ductwork reachable as well as any grates or covers,31-000,2019-12-21 16:16
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",31-000,2019-12-21 16:16
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",31-000,2019-12-21 16:16
End lock-out and power up unit.,31-000,2019-12-21 16:16
"Check for proper operation, unusual noise or vibration",31-000,2019-12-21 16:16
"Check that drive safety guards are in place, check thermostat for proper operation",31-000,2019-12-21 16:16
"Visually inspect piping and ductwork supports, if applicable",31-000,2019-12-21 16:16
Remove materials and waste products,31-000,2019-12-21 16:16
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",31-000,2019-12-21 16:16
Inspect motor.  Check temperature and vibration of bearings,31-000,2019-12-21 16:16
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",31-000,2019-12-21 16:16
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",31-000,2019-12-21 16:16
"Mountings:  check structural members, motor mounting, vibration eliminators",31-000,2019-12-21 16:16
Check calibration,31-000,2019-12-21 16:16
"Dampers:  check for proper function, dirt and excess grease",31-000,2019-12-21 16:16
Safety guards:  ensure they are in place and secure,31-000,2019-12-21 16:16
"Connections and seals:   for leaks, corrosion, damage and cracks",31-000,2019-12-21 16:16
Electrical components:  for wear,31-000,2019-12-21 16:16
Inspect humidifier if applicable,31-000,2019-12-21 16:16
If Leibert:  Confirm operation of oil heater,31-000,2019-12-21 16:16
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,31-000,2019-12-21 16:16
Refrigerant circuit:  for signs of oil leakage,31-000,2019-12-21 16:16
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-12-21 16:16
Inspect unit cabinet for proper integrity,31-000,2019-12-21 16:16
Inspect re-heat elements for cleanliness and operation of water cooled condensers,31-000,2019-12-21 16:16
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",31-000,2019-12-21 16:16
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,31-000,2019-12-21 16:16
"Grease motor, bearings and dampers",31-000,2019-12-21 16:16
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",31-000,2019-12-21 16:16
Change all filters,31-000,2019-12-21 16:16
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",31-000,2019-12-21 16:16
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",31-000,2019-12-21 16:16
"Ensure no leaks at coils, connections and over pressure.",31-000,2019-12-21 16:16
"Confirm proper heating/cooling valve operation, freeze stat.",31-000,2019-12-21 16:16
Ensure proper fan operation.,31-000,2019-12-21 16:16
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,31-000,2019-12-21 16:16
If heat wheel incorporated:  clean filter,31-000,2019-12-21 16:16
Remove and properly dispose of work materials and used filters.,31-000,2019-12-21 16:16
Air Handling Unit - Quarterly,30-000,2019-12-21 16:17
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",30-000,2019-12-21 16:17
Inspect motor.  Check temperature and vibration of bearings,30-000,2019-12-21 16:17
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",30-000,2019-12-21 16:17
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",30-000,2019-12-21 16:17
"Mountings:  check structural members, motor mounting, vibration eliminators",30-000,2019-12-21 16:17
Check calibration,30-000,2019-12-21 16:17
"Dampers:  check for proper function, dirt and excess grease",30-000,2019-12-21 16:17
Safety guards:  ensure they are in place and secure,30-000,2019-12-21 16:17
"Connections and seals:   for leaks, corrosion, damage and cracks",30-000,2019-12-21 16:17
Electrical components:  for wear,30-000,2019-12-21 16:17
Inspect humidifier if applicable,30-000,2019-12-21 16:17
If Leibert:  Confirm operation of oil heater,30-000,2019-12-21 16:17
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,30-000,2019-12-21 16:17
Refrigerant circuit:  for signs of oil leakage,30-000,2019-12-21 16:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-000,2019-12-21 16:17
Inspect unit cabinet for proper integrity,30-000,2019-12-21 16:17
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-000,2019-12-21 16:17
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",30-000,2019-12-21 16:17
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,30-000,2019-12-21 16:17
"Grease motor, bearings and dampers",30-000,2019-12-21 16:17
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",30-000,2019-12-21 16:17
Change all filters,30-000,2019-12-21 16:17
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",30-000,2019-12-21 16:17
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",30-000,2019-12-21 16:17
"Ensure no leaks at coils, connections and over pressure.",30-000,2019-12-21 16:17
"Confirm proper heating/cooling valve operation, freeze stat.",30-000,2019-12-21 16:17
Ensure proper fan operation.,30-000,2019-12-21 16:17
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,30-000,2019-12-21 16:17
If heat wheel incorporated:  clean filter,30-000,2019-12-21 16:17
Remove and properly dispose of work materials and used filters.,30-000,2019-12-21 16:17
Air Handling Unit - Quarterly,30-ROOF,2019-12-21 16:18
Air Handling Unit - Quarterly,30-ROOF,2019-12-21 16:18
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",30-ROOF,2019-12-21 16:18
Inspect motor.  Check temperature and vibration of bearings,30-ROOF,2019-12-21 16:18
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",30-ROOF,2019-12-21 16:18
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",30-ROOF,2019-12-21 16:18
"Mountings:  check structural members, motor mounting, vibration eliminators",30-ROOF,2019-12-21 16:18
Check calibration,30-ROOF,2019-12-21 16:18
"Dampers:  check for proper function, dirt and excess grease",30-ROOF,2019-12-21 16:18
Safety guards:  ensure they are in place and secure,30-ROOF,2019-12-21 16:18
"Connections and seals:   for leaks, corrosion, damage and cracks",30-ROOF,2019-12-21 16:18
Electrical components:  for wear,30-ROOF,2019-12-21 16:18
Inspect humidifier if applicable,30-ROOF,2019-12-21 16:18
If Leibert:  Confirm operation of oil heater,30-ROOF,2019-12-21 16:18
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,30-ROOF,2019-12-21 16:18
Refrigerant circuit:  for signs of oil leakage,30-ROOF,2019-12-21 16:18
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-ROOF,2019-12-21 16:18
Inspect unit cabinet for proper integrity,30-ROOF,2019-12-21 16:18
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-ROOF,2019-12-21 16:18
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",30-ROOF,2019-12-21 16:18
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,30-ROOF,2019-12-21 16:18
"Grease motor, bearings and dampers",30-ROOF,2019-12-21 16:18
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",30-ROOF,2019-12-21 16:18
Change all filters,30-ROOF,2019-12-21 16:18
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",30-ROOF,2019-12-21 16:18
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",30-ROOF,2019-12-21 16:18
"Ensure no leaks at coils, connections and over pressure.",30-ROOF,2019-12-21 16:18
"Confirm proper heating/cooling valve operation, freeze stat.",30-ROOF,2019-12-21 16:18
Ensure proper fan operation.,30-ROOF,2019-12-21 16:18
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,30-ROOF,2019-12-21 16:18
If heat wheel incorporated:  clean filter,30-ROOF,2019-12-21 16:18
Remove and properly dispose of work materials and used filters.,30-ROOF,2019-12-21 16:18
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",30-ROOF,2019-12-21 16:18
Inspect motor.  Check temperature and vibration of bearings,30-ROOF,2019-12-21 16:18
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",30-ROOF,2019-12-21 16:18
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",30-ROOF,2019-12-21 16:18
"Mountings:  check structural members, motor mounting, vibration eliminators",30-ROOF,2019-12-21 16:18
Check calibration,30-ROOF,2019-12-21 16:18
"Dampers:  check for proper function, dirt and excess grease",30-ROOF,2019-12-21 16:18
Safety guards:  ensure they are in place and secure,30-ROOF,2019-12-21 16:18
"Connections and seals:   for leaks, corrosion, damage and cracks",30-ROOF,2019-12-21 16:18
Electrical components:  for wear,30-ROOF,2019-12-21 16:18
Inspect humidifier if applicable,30-ROOF,2019-12-21 16:18
If Leibert:  Confirm operation of oil heater,30-ROOF,2019-12-21 16:18
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,30-ROOF,2019-12-21 16:18
Refrigerant circuit:  for signs of oil leakage,30-ROOF,2019-12-21 16:18
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-ROOF,2019-12-21 16:18
Inspect unit cabinet for proper integrity,30-ROOF,2019-12-21 16:18
Inspect re-heat elements for cleanliness and operation of water cooled condensers,30-ROOF,2019-12-21 16:18
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",30-ROOF,2019-12-21 16:18
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,30-ROOF,2019-12-21 16:18
"Grease motor, bearings and dampers",30-ROOF,2019-12-21 16:18
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",30-ROOF,2019-12-21 16:18
Change all filters,30-ROOF,2019-12-21 16:18
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",30-ROOF,2019-12-21 16:18
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",30-ROOF,2019-12-21 16:18
"Ensure no leaks at coils, connections and over pressure.",30-ROOF,2019-12-21 16:18
"Confirm proper heating/cooling valve operation, freeze stat.",30-ROOF,2019-12-21 16:18
Ensure proper fan operation.,30-ROOF,2019-12-21 16:18
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,30-ROOF,2019-12-21 16:18
If heat wheel incorporated:  clean filter,30-ROOF,2019-12-21 16:18
Remove and properly dispose of work materials and used filters.,30-ROOF,2019-12-21 16:18
Air Handler - Quarterly,16-000,2019-12-21 16:19
"Fan, Exhaust - Quarterly",16-000,2019-12-21 16:19
"Fan, Exhaust - Quarterly",16-000,2019-12-21 16:19
Fan - Quarterly,16-000,2019-12-21 16:19
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-12-21 16:19
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-12-21 16:19
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-12-21 16:19
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-12-21 16:19
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:19
Check calibration,16-000,2019-12-21 16:19
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:19
Safety guards:  ensure they are in place and secure,16-000,2019-12-21 16:19
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-12-21 16:19
Electrical components:  for wear,16-000,2019-12-21 16:19
Inspect humidifier if applicable,16-000,2019-12-21 16:19
If Leibert:  Confirm operation of oil heater,16-000,2019-12-21 16:19
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-12-21 16:19
Refrigerant circuit:  for signs of oil leakage,16-000,2019-12-21 16:19
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-12-21 16:19
Inspect unit cabinet for proper integrity,16-000,2019-12-21 16:19
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-12-21 16:19
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-12-21 16:19
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-12-21 16:19
"Grease motor, bearings and dampers",16-000,2019-12-21 16:19
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-12-21 16:19
Change all filters,16-000,2019-12-21 16:19
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-12-21 16:19
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-12-21 16:19
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-12-21 16:19
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-12-21 16:19
Ensure proper fan operation.,16-000,2019-12-21 16:19
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-12-21 16:19
If heat wheel incorporated:  clean filter,16-000,2019-12-21 16:19
Remove and properly dispose of work materials and used filters.,16-000,2019-12-21 16:19
Schedule outage with operating personnel,16-000,2019-12-21 16:19
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:19
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:19
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:19
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:19
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:19
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:19
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:19
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:19
Electrical connections:  for wear,16-000,2019-12-21 16:19
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:19
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:19
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:19
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:19
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:19
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:19
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:19
End lock-out and power up unit.,16-000,2019-12-21 16:19
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:19
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:19
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:19
Remove materials and waste products,16-000,2019-12-21 16:19
Schedule outage with operating personnel,16-000,2019-12-21 16:19
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:19
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:19
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:19
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:19
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:19
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:19
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:19
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:19
Electrical connections:  for wear,16-000,2019-12-21 16:19
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:19
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:19
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:19
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:19
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:19
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:19
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:19
End lock-out and power up unit.,16-000,2019-12-21 16:19
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:19
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:19
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:19
Remove materials and waste products,16-000,2019-12-21 16:19
Schedule outage with operating personnel,16-000,2019-12-21 16:19
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:19
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:19
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:19
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:19
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:19
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:19
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:19
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:19
Electrical connections:  for wear,16-000,2019-12-21 16:19
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:19
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:19
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:19
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:19
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:19
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:19
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:19
End lock-out and power up unit.,16-000,2019-12-21 16:19
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:19
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:19
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:19
Remove materials and waste products,16-000,2019-12-21 16:19
"Fan, Exhaust - Quarterly",16-000,2019-12-21 16:20
"Fan, Exhaust - Quarterly",16-000,2019-12-21 16:20
Pump - Quarterly,16-000,2019-12-21 16:20
Fan - Quarterly,16-000,2019-12-21 16:20
Schedule outage with operating personnel,16-000,2019-12-21 16:20
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:20
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:20
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:20
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:20
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:20
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:20
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:20
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:20
Electrical connections:  for wear,16-000,2019-12-21 16:20
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:20
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:20
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:20
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:20
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:20
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:20
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:20
End lock-out and power up unit.,16-000,2019-12-21 16:20
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:20
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:20
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:20
Remove materials and waste products,16-000,2019-12-21 16:20
Schedule outage with operating personnel,16-000,2019-12-21 16:20
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:20
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:20
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:20
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:20
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:20
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:20
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:20
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:20
Electrical connections:  for wear,16-000,2019-12-21 16:20
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:20
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:20
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:20
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:20
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:20
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:20
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:20
End lock-out and power up unit.,16-000,2019-12-21 16:20
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:20
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:20
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:20
Remove materials and waste products,16-000,2019-12-21 16:20
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,16-000,2019-12-21 16:20
Schedule outage with operating personnel if necessary,16-000,2019-12-21 16:20
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:20
Follow Confined Space Entry Procedure's as applicable,16-000,2019-12-21 16:20
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",16-000,2019-12-21 16:20
"Check operation of floats, if present, and inspect for build-up.",16-000,2019-12-21 16:20
Inspect slab or pit for any obstruction and remove,16-000,2019-12-21 16:20
"Pump strainer:  for dirt and blockages, remove as necessary",16-000,2019-12-21 16:20
Check pump coupling for wear and replace as needed,16-000,2019-12-21 16:20
"Check mechanical seals for wear and leaks, replace as needed",16-000,2019-12-21 16:20
Packing glands:  verify drip to ensure shaft cooling,16-000,2019-12-21 16:20
Check shaft sleeves for wear,16-000,2019-12-21 16:20
Check pump flow and ensure proper directional flow,16-000,2019-12-21 16:20
Check electrical connections for wear and loose connections,16-000,2019-12-21 16:20
Check panel and verify proper identification and labels are present,16-000,2019-12-21 16:20
Check vents for dirt and clean as required,16-000,2019-12-21 16:20
"Clean exterior including all casing, shaft and nipples",16-000,2019-12-21 16:20
Clean strainers,16-000,2019-12-21 16:20
Clean connections and tighten all,16-000,2019-12-21 16:20
"Grease pump and motor as needed, check pump alignment to motor",16-000,2019-12-21 16:20
End lock-out and power up unit,16-000,2019-12-21 16:20
Observe any improper noise or vibration,16-000,2019-12-21 16:20
Check gauges for proper function.  Compare readings with original suction/discharge pressure,16-000,2019-12-21 16:20
Contact FMP Service Desk and inform unit back in operation,16-000,2019-12-21 16:20
Clean up any water and remove refule,16-000,2019-12-21 16:20
Schedule outage with operating personnel,16-000,2019-12-21 16:20
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:20
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:20
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:20
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:20
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:20
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:20
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:20
Fan - Quarterly,16-000,2019-12-21 16:21
"Fan, Exhaust - Quarterly",16-000,2019-12-21 16:21
"Fan, Exhaust - Quarterly",16-000,2019-12-21 16:21
"Fan, Exhaust - Quarterly",16-000,2019-12-21 16:21
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:21
Electrical connections:  for wear,16-000,2019-12-21 16:21
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:21
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:21
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:21
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:21
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:21
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:21
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:21
End lock-out and power up unit.,16-000,2019-12-21 16:21
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:21
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:21
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:21
Remove materials and waste products,16-000,2019-12-21 16:21
Schedule outage with operating personnel,16-000,2019-12-21 16:21
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:21
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:21
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:21
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:21
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:21
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:21
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:21
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:21
Electrical connections:  for wear,16-000,2019-12-21 16:21
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:21
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:21
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:21
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:21
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:21
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:21
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:21
End lock-out and power up unit.,16-000,2019-12-21 16:21
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:21
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:21
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:21
Remove materials and waste products,16-000,2019-12-21 16:21
Schedule outage with operating personnel,16-000,2019-12-21 16:21
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:21
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:21
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:21
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:21
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:21
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:21
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:21
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:21
Electrical connections:  for wear,16-000,2019-12-21 16:21
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:21
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:21
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:21
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:21
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:21
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:21
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:21
End lock-out and power up unit.,16-000,2019-12-21 16:21
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:21
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:21
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:21
Remove materials and waste products,16-000,2019-12-21 16:21
Schedule outage with operating personnel,16-000,2019-12-21 16:21
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:21
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:21
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:21
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:21
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:21
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:21
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:21
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:21
Electrical connections:  for wear,16-000,2019-12-21 16:21
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:21
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:21
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:21
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:21
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:21
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:21
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:21
End lock-out and power up unit.,16-000,2019-12-21 16:21
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:21
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:21
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:21
Remove materials and waste products,16-000,2019-12-21 16:21
Schedule outage with operating personnel,16-000,2019-12-21 16:21
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:21
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:21
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:21
