Operator comments,Building ID,Report Time
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:21
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:21
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:21
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:21
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:21
Electrical connections:  for wear,16-000,2019-12-21 16:21
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:21
"Fan, Exhaust - Quarterly",16-ROOF,2019-12-21 16:22
"Fan, Exhaust - Quarterly",16-ROOF,2019-12-21 16:22
"Fan, Exhaust - Quarterly",16-ROOF,2019-12-21 16:22
"Fan, Exhaust - Quarterly",16-ROOF,2019-12-21 16:22
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:22
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:22
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:22
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:22
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:22
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:22
End lock-out and power up unit.,16-000,2019-12-21 16:22
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:22
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:22
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:22
Remove materials and waste products,16-000,2019-12-21 16:22
Schedule outage with operating personnel,16-ROOF,2019-12-21 16:22
"De-energize, tag and lock out circuit",16-ROOF,2019-12-21 16:22
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-12-21 16:22
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-12-21 16:22
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-12-21 16:22
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-12-21 16:22
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-12-21 16:22
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-12-21 16:22
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-12-21 16:22
Electrical connections:  for wear,16-ROOF,2019-12-21 16:22
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-12-21 16:22
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-12-21 16:22
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-12-21 16:22
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-12-21 16:22
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-12-21 16:22
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-12-21 16:22
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-12-21 16:22
End lock-out and power up unit.,16-ROOF,2019-12-21 16:22
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-12-21 16:22
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-12-21 16:22
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-12-21 16:22
Remove materials and waste products,16-ROOF,2019-12-21 16:22
Schedule outage with operating personnel,16-ROOF,2019-12-21 16:22
"De-energize, tag and lock out circuit",16-ROOF,2019-12-21 16:22
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-12-21 16:22
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-12-21 16:22
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-12-21 16:22
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-12-21 16:22
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-12-21 16:22
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-12-21 16:22
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-12-21 16:22
Electrical connections:  for wear,16-ROOF,2019-12-21 16:22
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-12-21 16:22
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-12-21 16:22
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-12-21 16:22
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-12-21 16:22
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-12-21 16:22
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-12-21 16:22
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-12-21 16:22
End lock-out and power up unit.,16-ROOF,2019-12-21 16:22
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-12-21 16:22
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-12-21 16:22
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-12-21 16:22
Remove materials and waste products,16-ROOF,2019-12-21 16:22
Schedule outage with operating personnel,16-ROOF,2019-12-21 16:22
"De-energize, tag and lock out circuit",16-ROOF,2019-12-21 16:22
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-12-21 16:22
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-12-21 16:22
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-12-21 16:22
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-12-21 16:22
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-12-21 16:22
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-12-21 16:22
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-12-21 16:22
Electrical connections:  for wear,16-ROOF,2019-12-21 16:22
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-12-21 16:22
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-12-21 16:22
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-12-21 16:22
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-12-21 16:22
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-12-21 16:22
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-12-21 16:22
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-12-21 16:22
End lock-out and power up unit.,16-ROOF,2019-12-21 16:22
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-12-21 16:22
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-12-21 16:22
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-12-21 16:22
Remove materials and waste products,16-ROOF,2019-12-21 16:22
Schedule outage with operating personnel,16-ROOF,2019-12-21 16:22
"De-energize, tag and lock out circuit",16-ROOF,2019-12-21 16:22
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-12-21 16:22
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-12-21 16:22
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-12-21 16:22
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-12-21 16:22
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-12-21 16:22
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-12-21 16:22
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-12-21 16:22
Electrical connections:  for wear,16-ROOF,2019-12-21 16:22
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-12-21 16:22
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-12-21 16:22
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-12-21 16:22
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-12-21 16:22
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-12-21 16:22
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-12-21 16:22
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-12-21 16:22
End lock-out and power up unit.,16-ROOF,2019-12-21 16:22
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-12-21 16:22
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-12-21 16:22
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-12-21 16:22
Remove materials and waste products,16-ROOF,2019-12-21 16:22
"Fan, Exhaust - Quarterly",16-ROOF,2019-12-21 16:23
Fan - Quarterly,33-000,2019-12-21 16:23
"Fan, Exhaust - Quarterly",33-000,2019-12-21 16:23
Schedule outage with operating personnel,16-ROOF,2019-12-21 16:23
"De-energize, tag and lock out circuit",16-ROOF,2019-12-21 16:23
"INSPECT:  motor, check temperature and vibration of bearings",16-ROOF,2019-12-21 16:23
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-ROOF,2019-12-21 16:23
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-ROOF,2019-12-21 16:23
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-12-21 16:23
Safety Guards:  ensure they are in place and secure,16-ROOF,2019-12-21 16:23
"Heating Element:  if applicable, check for signs of breakage and heat",16-ROOF,2019-12-21 16:23
"Coils and piping:  if applicable, check for signs of leakage",16-ROOF,2019-12-21 16:23
Electrical connections:  for wear,16-ROOF,2019-12-21 16:23
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-ROOF,2019-12-21 16:23
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-ROOF,2019-12-21 16:23
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-ROOF,2019-12-21 16:23
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-ROOF,2019-12-21 16:23
Clean any ductwork reachable as well as any grates or covers,16-ROOF,2019-12-21 16:23
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-ROOF,2019-12-21 16:23
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-ROOF,2019-12-21 16:23
End lock-out and power up unit.,16-ROOF,2019-12-21 16:23
"Check for proper operation, unusual noise or vibration",16-ROOF,2019-12-21 16:23
"Check that drive safety guards are in place, check thermostat for proper operation",16-ROOF,2019-12-21 16:23
"Visually inspect piping and ductwork supports, if applicable",16-ROOF,2019-12-21 16:23
Remove materials and waste products,16-ROOF,2019-12-21 16:23
Schedule outage with operating personnel,33-000,2019-12-21 16:23
"De-energize, tag and lock out circuit",33-000,2019-12-21 16:23
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-12-21 16:23
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-12-21 16:23
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:23
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:23
Safety Guards:  ensure they are in place and secure,33-000,2019-12-21 16:23
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-12-21 16:23
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-12-21 16:23
Electrical connections:  for wear,33-000,2019-12-21 16:23
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-12-21 16:23
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-12-21 16:23
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-12-21 16:23
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-12-21 16:23
Clean any ductwork reachable as well as any grates or covers,33-000,2019-12-21 16:23
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-12-21 16:23
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-12-21 16:23
End lock-out and power up unit.,33-000,2019-12-21 16:23
"Check for proper operation, unusual noise or vibration",33-000,2019-12-21 16:23
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-12-21 16:23
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-12-21 16:23
Remove materials and waste products,33-000,2019-12-21 16:23
Schedule outage with operating personnel,33-000,2019-12-21 16:23
"De-energize, tag and lock out circuit",33-000,2019-12-21 16:23
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-12-21 16:23
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-12-21 16:23
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:23
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:23
Safety Guards:  ensure they are in place and secure,33-000,2019-12-21 16:23
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-12-21 16:23
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-12-21 16:23
Electrical connections:  for wear,33-000,2019-12-21 16:23
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-12-21 16:23
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-12-21 16:23
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-12-21 16:23
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-12-21 16:23
Clean any ductwork reachable as well as any grates or covers,33-000,2019-12-21 16:23
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-12-21 16:23
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-12-21 16:23
End lock-out and power up unit.,33-000,2019-12-21 16:23
"Check for proper operation, unusual noise or vibration",33-000,2019-12-21 16:23
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-12-21 16:23
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-12-21 16:23
Remove materials and waste products,33-000,2019-12-21 16:23
Air Handler - Quarterly,33-000,2019-12-21 16:24
Air Handler - Quarterly,33-000,2019-12-21 16:24
"Fan, Exhaust - Quarterly",33-000,2019-12-21 16:24
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",33-000,2019-12-21 16:24
Inspect motor.  Check temperature and vibration of bearings,33-000,2019-12-21 16:24
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",33-000,2019-12-21 16:24
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",33-000,2019-12-21 16:24
"Mountings:  check structural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:24
Check calibration,33-000,2019-12-21 16:24
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:24
Safety guards:  ensure they are in place and secure,33-000,2019-12-21 16:24
"Connections and seals:   for leaks, corrosion, damage and cracks",33-000,2019-12-21 16:24
Electrical components:  for wear,33-000,2019-12-21 16:24
Inspect humidifier if applicable,33-000,2019-12-21 16:24
If Leibert:  Confirm operation of oil heater,33-000,2019-12-21 16:24
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,33-000,2019-12-21 16:24
Refrigerant circuit:  for signs of oil leakage,33-000,2019-12-21 16:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-12-21 16:24
Inspect unit cabinet for proper integrity,33-000,2019-12-21 16:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-12-21 16:24
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",33-000,2019-12-21 16:24
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,33-000,2019-12-21 16:24
"Grease motor, bearings and dampers",33-000,2019-12-21 16:24
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",33-000,2019-12-21 16:24
Change all filters,33-000,2019-12-21 16:24
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",33-000,2019-12-21 16:24
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",33-000,2019-12-21 16:24
"Ensure no leaks at coils, connections and over pressure.",33-000,2019-12-21 16:24
"Confirm proper heating/cooling valve operation, freeze stat.",33-000,2019-12-21 16:24
Ensure proper fan operation.,33-000,2019-12-21 16:24
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,33-000,2019-12-21 16:24
If heat wheel incorporated:  clean filter,33-000,2019-12-21 16:24
Remove and properly dispose of work materials and used filters.,33-000,2019-12-21 16:24
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",33-000,2019-12-21 16:24
Inspect motor.  Check temperature and vibration of bearings,33-000,2019-12-21 16:24
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",33-000,2019-12-21 16:24
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",33-000,2019-12-21 16:24
"Mountings:  check structural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:24
Check calibration,33-000,2019-12-21 16:24
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:24
Safety guards:  ensure they are in place and secure,33-000,2019-12-21 16:24
"Connections and seals:   for leaks, corrosion, damage and cracks",33-000,2019-12-21 16:24
Electrical components:  for wear,33-000,2019-12-21 16:24
Inspect humidifier if applicable,33-000,2019-12-21 16:24
If Leibert:  Confirm operation of oil heater,33-000,2019-12-21 16:24
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,33-000,2019-12-21 16:24
Refrigerant circuit:  for signs of oil leakage,33-000,2019-12-21 16:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-12-21 16:24
Inspect unit cabinet for proper integrity,33-000,2019-12-21 16:24
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-12-21 16:24
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",33-000,2019-12-21 16:24
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,33-000,2019-12-21 16:24
"Grease motor, bearings and dampers",33-000,2019-12-21 16:24
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",33-000,2019-12-21 16:24
Change all filters,33-000,2019-12-21 16:24
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",33-000,2019-12-21 16:24
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",33-000,2019-12-21 16:24
"Ensure no leaks at coils, connections and over pressure.",33-000,2019-12-21 16:24
"Confirm proper heating/cooling valve operation, freeze stat.",33-000,2019-12-21 16:24
Ensure proper fan operation.,33-000,2019-12-21 16:24
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,33-000,2019-12-21 16:24
If heat wheel incorporated:  clean filter,33-000,2019-12-21 16:24
Remove and properly dispose of work materials and used filters.,33-000,2019-12-21 16:24
Schedule outage with operating personnel,33-000,2019-12-21 16:24
"De-energize, tag and lock out circuit",33-000,2019-12-21 16:24
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-12-21 16:24
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-12-21 16:24
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:24
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:24
Safety Guards:  ensure they are in place and secure,33-000,2019-12-21 16:24
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-12-21 16:24
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-12-21 16:24
Electrical connections:  for wear,33-000,2019-12-21 16:24
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-12-21 16:24
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-12-21 16:24
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-12-21 16:24
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-12-21 16:24
Clean any ductwork reachable as well as any grates or covers,33-000,2019-12-21 16:24
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-12-21 16:24
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-12-21 16:24
End lock-out and power up unit.,33-000,2019-12-21 16:24
"Check for proper operation, unusual noise or vibration",33-000,2019-12-21 16:24
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-12-21 16:24
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-12-21 16:24
Remove materials and waste products,33-000,2019-12-21 16:24
"Fan, Exhaust - Quarterly",33-000,2019-12-21 16:25
Fan - Quarterly,33-000,2019-12-21 16:25
Fume Hood - Quarterly,33-ROOF,2019-12-21 16:25
"Fan, Exhaust - Quarterly",33-ROOF,2019-12-21 16:25
Schedule outage with operating personnel,33-000,2019-12-21 16:25
"De-energize, tag and lock out circuit",33-000,2019-12-21 16:25
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-12-21 16:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-12-21 16:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:25
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:25
Safety Guards:  ensure they are in place and secure,33-000,2019-12-21 16:25
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-12-21 16:25
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-12-21 16:25
Electrical connections:  for wear,33-000,2019-12-21 16:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-12-21 16:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-12-21 16:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-12-21 16:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-12-21 16:25
Clean any ductwork reachable as well as any grates or covers,33-000,2019-12-21 16:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-12-21 16:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-12-21 16:25
End lock-out and power up unit.,33-000,2019-12-21 16:25
"Check for proper operation, unusual noise or vibration",33-000,2019-12-21 16:25
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-12-21 16:25
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-12-21 16:25
Remove materials and waste products,33-000,2019-12-21 16:25
Schedule outage with operating personnel,33-000,2019-12-21 16:25
"De-energize, tag and lock out circuit",33-000,2019-12-21 16:25
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-12-21 16:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-12-21 16:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:25
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:25
Safety Guards:  ensure they are in place and secure,33-000,2019-12-21 16:25
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-12-21 16:25
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-12-21 16:25
Electrical connections:  for wear,33-000,2019-12-21 16:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-12-21 16:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-12-21 16:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-12-21 16:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-12-21 16:25
Clean any ductwork reachable as well as any grates or covers,33-000,2019-12-21 16:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-12-21 16:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-12-21 16:25
End lock-out and power up unit.,33-000,2019-12-21 16:25
"Check for proper operation, unusual noise or vibration",33-000,2019-12-21 16:25
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-12-21 16:25
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-12-21 16:25
Remove materials and waste products,33-000,2019-12-21 16:25
Schedule outage with operating personnel,33-ROOF,2019-12-21 16:25
"De-energize, tag and lock out circuit",33-ROOF,2019-12-21 16:25
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-12-21 16:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-12-21 16:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-12-21 16:25
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-12-21 16:25
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-12-21 16:25
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-12-21 16:25
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-12-21 16:25
Electrical connections:  for wear,33-ROOF,2019-12-21 16:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-12-21 16:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-12-21 16:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-12-21 16:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-12-21 16:25
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-12-21 16:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-12-21 16:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-12-21 16:25
End lock-out and power up unit.,33-ROOF,2019-12-21 16:25
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-12-21 16:25
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-12-21 16:25
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-12-21 16:25
Remove materials and waste products,33-ROOF,2019-12-21 16:25
Schedule outage with operating personnel,33-ROOF,2019-12-21 16:25
"De-energize, tag and lock out circuit",33-ROOF,2019-12-21 16:25
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-12-21 16:25
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-12-21 16:25
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-12-21 16:25
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-12-21 16:25
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-12-21 16:25
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-12-21 16:25
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-12-21 16:25
Electrical connections:  for wear,33-ROOF,2019-12-21 16:25
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-12-21 16:25
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-12-21 16:25
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-12-21 16:25
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-12-21 16:25
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-12-21 16:25
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-12-21 16:25
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-12-21 16:25
End lock-out and power up unit.,33-ROOF,2019-12-21 16:25
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-12-21 16:25
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-12-21 16:25
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-12-21 16:25
Remove materials and waste products,33-ROOF,2019-12-21 16:25
"Fan, Exhaust - Quarterly",33-ROOF,2019-12-21 16:26
"Fan, Exhaust - Quarterly",33-ROOF,2019-12-21 16:26
"Fan, Exhaust - Quarterly",33-ROOF,2019-12-21 16:26
"Fan, Exhaust - Quarterly",33-ROOF,2019-12-21 16:26
Schedule outage with operating personnel,33-ROOF,2019-12-21 16:26
"De-energize, tag and lock out circuit",33-ROOF,2019-12-21 16:26
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-12-21 16:26
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-12-21 16:26
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-12-21 16:26
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-12-21 16:26
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-12-21 16:26
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-12-21 16:26
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-12-21 16:26
Electrical connections:  for wear,33-ROOF,2019-12-21 16:26
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-12-21 16:26
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-12-21 16:26
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-12-21 16:26
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-12-21 16:26
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-12-21 16:26
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-12-21 16:26
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-12-21 16:26
End lock-out and power up unit.,33-ROOF,2019-12-21 16:26
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-12-21 16:26
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-12-21 16:26
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-12-21 16:26
Remove materials and waste products,33-ROOF,2019-12-21 16:26
Schedule outage with operating personnel,33-ROOF,2019-12-21 16:26
"De-energize, tag and lock out circuit",33-ROOF,2019-12-21 16:26
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-12-21 16:26
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-12-21 16:26
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-12-21 16:26
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-12-21 16:26
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-12-21 16:26
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-12-21 16:26
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-12-21 16:26
Electrical connections:  for wear,33-ROOF,2019-12-21 16:26
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-12-21 16:26
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-12-21 16:26
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-12-21 16:26
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-12-21 16:26
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-12-21 16:26
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-12-21 16:26
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-12-21 16:26
End lock-out and power up unit.,33-ROOF,2019-12-21 16:26
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-12-21 16:26
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-12-21 16:26
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-12-21 16:26
Remove materials and waste products,33-ROOF,2019-12-21 16:26
Schedule outage with operating personnel,33-ROOF,2019-12-21 16:26
"De-energize, tag and lock out circuit",33-ROOF,2019-12-21 16:26
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-12-21 16:26
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-12-21 16:26
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-12-21 16:26
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-12-21 16:26
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-12-21 16:26
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-12-21 16:26
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-12-21 16:26
Electrical connections:  for wear,33-ROOF,2019-12-21 16:26
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-12-21 16:26
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-12-21 16:26
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-12-21 16:26
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-12-21 16:26
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-12-21 16:26
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-12-21 16:26
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-12-21 16:26
End lock-out and power up unit.,33-ROOF,2019-12-21 16:26
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-12-21 16:26
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-12-21 16:26
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-12-21 16:26
Remove materials and waste products,33-ROOF,2019-12-21 16:26
Schedule outage with operating personnel,33-ROOF,2019-12-21 16:26
"De-energize, tag and lock out circuit",33-ROOF,2019-12-21 16:26
"INSPECT:  motor, check temperature and vibration of bearings",33-ROOF,2019-12-21 16:26
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-ROOF,2019-12-21 16:26
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-ROOF,2019-12-21 16:26
"Dampers:  check for proper function, dirt and excess grease",33-ROOF,2019-12-21 16:26
Safety Guards:  ensure they are in place and secure,33-ROOF,2019-12-21 16:26
"Heating Element:  if applicable, check for signs of breakage and heat",33-ROOF,2019-12-21 16:26
"Coils and piping:  if applicable, check for signs of leakage",33-ROOF,2019-12-21 16:26
Electrical connections:  for wear,33-ROOF,2019-12-21 16:26
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-ROOF,2019-12-21 16:26
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-ROOF,2019-12-21 16:26
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-ROOF,2019-12-21 16:26
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-ROOF,2019-12-21 16:26
Clean any ductwork reachable as well as any grates or covers,33-ROOF,2019-12-21 16:26
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-ROOF,2019-12-21 16:26
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-ROOF,2019-12-21 16:26
End lock-out and power up unit.,33-ROOF,2019-12-21 16:26
"Check for proper operation, unusual noise or vibration",33-ROOF,2019-12-21 16:26
"Check that drive safety guards are in place, check thermostat for proper operation",33-ROOF,2019-12-21 16:26
"Visually inspect piping and ductwork supports, if applicable",33-ROOF,2019-12-21 16:26
Remove materials and waste products,33-ROOF,2019-12-21 16:26
Air Handling Unit - Quarterly,34-000,2019-12-21 16:27
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",34-000,2019-12-21 16:27
Inspect motor.  Check temperature and vibration of bearings,34-000,2019-12-21 16:27
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",34-000,2019-12-21 16:27
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",34-000,2019-12-21 16:27
"Mountings:  check structural members, motor mounting, vibration eliminators",34-000,2019-12-21 16:27
Check calibration,34-000,2019-12-21 16:27
"Dampers:  check for proper function, dirt and excess grease",34-000,2019-12-21 16:27
Safety guards:  ensure they are in place and secure,34-000,2019-12-21 16:27
"Connections and seals:   for leaks, corrosion, damage and cracks",34-000,2019-12-21 16:27
Electrical components:  for wear,34-000,2019-12-21 16:27
Inspect humidifier if applicable,34-000,2019-12-21 16:27
If Leibert:  Confirm operation of oil heater,34-000,2019-12-21 16:27
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,34-000,2019-12-21 16:27
Refrigerant circuit:  for signs of oil leakage,34-000,2019-12-21 16:27
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-000,2019-12-21 16:27
Inspect unit cabinet for proper integrity,34-000,2019-12-21 16:27
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-000,2019-12-21 16:27
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",34-000,2019-12-21 16:27
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,34-000,2019-12-21 16:27
"Grease motor, bearings and dampers",34-000,2019-12-21 16:27
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",34-000,2019-12-21 16:27
Change all filters,34-000,2019-12-21 16:27
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",34-000,2019-12-21 16:27
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",34-000,2019-12-21 16:27
"Ensure no leaks at coils, connections and over pressure.",34-000,2019-12-21 16:27
"Confirm proper heating/cooling valve operation, freeze stat.",34-000,2019-12-21 16:27
Ensure proper fan operation.,34-000,2019-12-21 16:27
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,34-000,2019-12-21 16:27
If heat wheel incorporated:  clean filter,34-000,2019-12-21 16:27
Remove and properly dispose of work materials and used filters.,34-000,2019-12-21 16:27
Pump - Quarterly,34-000,2019-12-21 16:28
Pump - Quarterly,34-000,2019-12-21 16:28
Air Handling Unit - Quarterly,34-ROOF,2019-12-21 16:28
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-12-21 16:28
Schedule outage with operating personnel if necessary,34-000,2019-12-21 16:28
"De-energize, tag and lock out circuit",34-000,2019-12-21 16:28
Follow Confined Space Entry Procedure's as applicable,34-000,2019-12-21 16:28
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-12-21 16:28
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-12-21 16:28
Inspect slab or pit for any obstruction and remove,34-000,2019-12-21 16:28
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-12-21 16:28
Check pump coupling for wear and replace as needed,34-000,2019-12-21 16:28
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-12-21 16:28
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-12-21 16:28
Check shaft sleeves for wear,34-000,2019-12-21 16:28
Check pump flow and ensure proper directional flow,34-000,2019-12-21 16:28
Check electrical connections for wear and loose connections,34-000,2019-12-21 16:28
Check panel and verify proper identification and labels are present,34-000,2019-12-21 16:28
Check vents for dirt and clean as required,34-000,2019-12-21 16:28
"Clean exterior including all casing, shaft and nipples",34-000,2019-12-21 16:28
Clean strainers,34-000,2019-12-21 16:28
Clean connections and tighten all,34-000,2019-12-21 16:28
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-12-21 16:28
End lock-out and power up unit,34-000,2019-12-21 16:28
Observe any improper noise or vibration,34-000,2019-12-21 16:28
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-12-21 16:28
Contact FMP Service Desk and inform unit back in operation,34-000,2019-12-21 16:28
Clean up any water and remove refule,34-000,2019-12-21 16:28
Inspect pump for any unusual noise and vibration.  Note suction and discharge pressures.,34-000,2019-12-21 16:28
Schedule outage with operating personnel if necessary,34-000,2019-12-21 16:28
"De-energize, tag and lock out circuit",34-000,2019-12-21 16:28
Follow Confined Space Entry Procedure's as applicable,34-000,2019-12-21 16:28
"Inspect:  motor, mounts, vibration pad:check temperature and vibration of bearings and alignment",34-000,2019-12-21 16:28
"Check operation of floats, if present, and inspect for build-up.",34-000,2019-12-21 16:28
Inspect slab or pit for any obstruction and remove,34-000,2019-12-21 16:28
"Pump strainer:  for dirt and blockages, remove as necessary",34-000,2019-12-21 16:28
Check pump coupling for wear and replace as needed,34-000,2019-12-21 16:28
"Check mechanical seals for wear and leaks, replace as needed",34-000,2019-12-21 16:28
Packing glands:  verify drip to ensure shaft cooling,34-000,2019-12-21 16:28
Check shaft sleeves for wear,34-000,2019-12-21 16:28
Check pump flow and ensure proper directional flow,34-000,2019-12-21 16:28
Check electrical connections for wear and loose connections,34-000,2019-12-21 16:28
Check panel and verify proper identification and labels are present,34-000,2019-12-21 16:28
Check vents for dirt and clean as required,34-000,2019-12-21 16:28
"Clean exterior including all casing, shaft and nipples",34-000,2019-12-21 16:28
Clean strainers,34-000,2019-12-21 16:28
Clean connections and tighten all,34-000,2019-12-21 16:28
"Grease pump and motor as needed, check pump alignment to motor",34-000,2019-12-21 16:28
End lock-out and power up unit,34-000,2019-12-21 16:28
Observe any improper noise or vibration,34-000,2019-12-21 16:28
Check gauges for proper function.  Compare readings with original suction/discharge pressure,34-000,2019-12-21 16:28
Contact FMP Service Desk and inform unit back in operation,34-000,2019-12-21 16:28
Clean up any water and remove refule,34-000,2019-12-21 16:28
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",34-ROOF,2019-12-21 16:28
Inspect motor.  Check temperature and vibration of bearings,34-ROOF,2019-12-21 16:28
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",34-ROOF,2019-12-21 16:28
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",34-ROOF,2019-12-21 16:28
"Mountings:  check structural members, motor mounting, vibration eliminators",34-ROOF,2019-12-21 16:28
Check calibration,34-ROOF,2019-12-21 16:28
"Dampers:  check for proper function, dirt and excess grease",34-ROOF,2019-12-21 16:28
Safety guards:  ensure they are in place and secure,34-ROOF,2019-12-21 16:28
"Connections and seals:   for leaks, corrosion, damage and cracks",34-ROOF,2019-12-21 16:28
Electrical components:  for wear,34-ROOF,2019-12-21 16:28
Inspect humidifier if applicable,34-ROOF,2019-12-21 16:28
If Leibert:  Confirm operation of oil heater,34-ROOF,2019-12-21 16:28
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,34-ROOF,2019-12-21 16:28
Refrigerant circuit:  for signs of oil leakage,34-ROOF,2019-12-21 16:28
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-ROOF,2019-12-21 16:28
Inspect unit cabinet for proper integrity,34-ROOF,2019-12-21 16:28
