Operator comments,Building ID,Report Time
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-ROOF,2019-12-21 16:28
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",34-ROOF,2019-12-21 16:28
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,34-ROOF,2019-12-21 16:28
"Grease motor, bearings and dampers",34-ROOF,2019-12-21 16:28
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",34-ROOF,2019-12-21 16:28
Change all filters,34-ROOF,2019-12-21 16:28
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",34-ROOF,2019-12-21 16:28
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",34-ROOF,2019-12-21 16:28
"Ensure no leaks at coils, connections and over pressure.",34-ROOF,2019-12-21 16:28
"Confirm proper heating/cooling valve operation, freeze stat.",34-ROOF,2019-12-21 16:28
Ensure proper fan operation.,34-ROOF,2019-12-21 16:28
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,34-ROOF,2019-12-21 16:28
If heat wheel incorporated:  clean filter,34-ROOF,2019-12-21 16:28
Remove and properly dispose of work materials and used filters.,34-ROOF,2019-12-21 16:28
Air Handling Unit - Quarterly,34-ROOF,2019-12-21 16:29
Air Handling Unit - Quarterly,38-000,2019-12-21 16:29
Air Handling Unit - Quarterly,38-000,2019-12-21 16:29
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",34-ROOF,2019-12-21 16:29
Inspect motor.  Check temperature and vibration of bearings,34-ROOF,2019-12-21 16:29
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",34-ROOF,2019-12-21 16:29
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",34-ROOF,2019-12-21 16:29
"Mountings:  check structural members, motor mounting, vibration eliminators",34-ROOF,2019-12-21 16:29
Check calibration,34-ROOF,2019-12-21 16:29
"Dampers:  check for proper function, dirt and excess grease",34-ROOF,2019-12-21 16:29
Safety guards:  ensure they are in place and secure,34-ROOF,2019-12-21 16:29
"Connections and seals:   for leaks, corrosion, damage and cracks",34-ROOF,2019-12-21 16:29
Electrical components:  for wear,34-ROOF,2019-12-21 16:29
Inspect humidifier if applicable,34-ROOF,2019-12-21 16:29
If Leibert:  Confirm operation of oil heater,34-ROOF,2019-12-21 16:29
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,34-ROOF,2019-12-21 16:29
Refrigerant circuit:  for signs of oil leakage,34-ROOF,2019-12-21 16:29
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-ROOF,2019-12-21 16:29
Inspect unit cabinet for proper integrity,34-ROOF,2019-12-21 16:29
Inspect re-heat elements for cleanliness and operation of water cooled condensers,34-ROOF,2019-12-21 16:29
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",34-ROOF,2019-12-21 16:29
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,34-ROOF,2019-12-21 16:29
"Grease motor, bearings and dampers",34-ROOF,2019-12-21 16:29
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",34-ROOF,2019-12-21 16:29
Change all filters,34-ROOF,2019-12-21 16:29
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",34-ROOF,2019-12-21 16:29
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",34-ROOF,2019-12-21 16:29
"Ensure no leaks at coils, connections and over pressure.",34-ROOF,2019-12-21 16:29
"Confirm proper heating/cooling valve operation, freeze stat.",34-ROOF,2019-12-21 16:29
Ensure proper fan operation.,34-ROOF,2019-12-21 16:29
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,34-ROOF,2019-12-21 16:29
If heat wheel incorporated:  clean filter,34-ROOF,2019-12-21 16:29
Remove and properly dispose of work materials and used filters.,34-ROOF,2019-12-21 16:29
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",38-000,2019-12-21 16:29
Inspect motor.  Check temperature and vibration of bearings,38-000,2019-12-21 16:29
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",38-000,2019-12-21 16:29
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",38-000,2019-12-21 16:29
"Mountings:  check structural members, motor mounting, vibration eliminators",38-000,2019-12-21 16:29
Check calibration,38-000,2019-12-21 16:29
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-12-21 16:29
Safety guards:  ensure they are in place and secure,38-000,2019-12-21 16:29
"Connections and seals:   for leaks, corrosion, damage and cracks",38-000,2019-12-21 16:29
Electrical components:  for wear,38-000,2019-12-21 16:29
Inspect humidifier if applicable,38-000,2019-12-21 16:29
If Leibert:  Confirm operation of oil heater,38-000,2019-12-21 16:29
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,38-000,2019-12-21 16:29
Refrigerant circuit:  for signs of oil leakage,38-000,2019-12-21 16:29
Inspect re-heat elements for cleanliness and operation of water cooled condensers,38-000,2019-12-21 16:29
Inspect unit cabinet for proper integrity,38-000,2019-12-21 16:29
Inspect re-heat elements for cleanliness and operation of water cooled condensers,38-000,2019-12-21 16:29
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",38-000,2019-12-21 16:29
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,38-000,2019-12-21 16:29
"Grease motor, bearings and dampers",38-000,2019-12-21 16:29
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",38-000,2019-12-21 16:29
Change all filters,38-000,2019-12-21 16:29
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",38-000,2019-12-21 16:29
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",38-000,2019-12-21 16:29
"Ensure no leaks at coils, connections and over pressure.",38-000,2019-12-21 16:29
"Confirm proper heating/cooling valve operation, freeze stat.",38-000,2019-12-21 16:29
Ensure proper fan operation.,38-000,2019-12-21 16:29
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,38-000,2019-12-21 16:29
If heat wheel incorporated:  clean filter,38-000,2019-12-21 16:29
Remove and properly dispose of work materials and used filters.,38-000,2019-12-21 16:29
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",38-000,2019-12-21 16:29
Inspect motor.  Check temperature and vibration of bearings,38-000,2019-12-21 16:29
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",38-000,2019-12-21 16:29
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",38-000,2019-12-21 16:29
"Mountings:  check structural members, motor mounting, vibration eliminators",38-000,2019-12-21 16:29
Check calibration,38-000,2019-12-21 16:29
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-12-21 16:29
Safety guards:  ensure they are in place and secure,38-000,2019-12-21 16:29
"Connections and seals:   for leaks, corrosion, damage and cracks",38-000,2019-12-21 16:29
Electrical components:  for wear,38-000,2019-12-21 16:29
Inspect humidifier if applicable,38-000,2019-12-21 16:29
If Leibert:  Confirm operation of oil heater,38-000,2019-12-21 16:29
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,38-000,2019-12-21 16:29
Refrigerant circuit:  for signs of oil leakage,38-000,2019-12-21 16:29
Inspect re-heat elements for cleanliness and operation of water cooled condensers,38-000,2019-12-21 16:29
Inspect unit cabinet for proper integrity,38-000,2019-12-21 16:29
Inspect re-heat elements for cleanliness and operation of water cooled condensers,38-000,2019-12-21 16:29
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",38-000,2019-12-21 16:29
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,38-000,2019-12-21 16:29
"Grease motor, bearings and dampers",38-000,2019-12-21 16:29
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",38-000,2019-12-21 16:29
Change all filters,38-000,2019-12-21 16:29
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",38-000,2019-12-21 16:29
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",38-000,2019-12-21 16:29
"Ensure no leaks at coils, connections and over pressure.",38-000,2019-12-21 16:29
"Confirm proper heating/cooling valve operation, freeze stat.",38-000,2019-12-21 16:29
Ensure proper fan operation.,38-000,2019-12-21 16:29
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,38-000,2019-12-21 16:29
If heat wheel incorporated:  clean filter,38-000,2019-12-21 16:29
Remove and properly dispose of work materials and used filters.,38-000,2019-12-21 16:29
Fan - Quarterly,38-000,2019-12-21 16:30
Fan - Quarterly,38-000,2019-12-21 16:30
"Fan, Exhaust - Quarterly",37-ROOF,2019-12-21 16:30
Air handler unit - Quarterly,41-ROOF,2019-12-21 16:30
Schedule outage with operating personnel,38-000,2019-12-21 16:30
"De-energize, tag and lock out circuit",38-000,2019-12-21 16:30
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-12-21 16:30
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-12-21 16:30
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-12-21 16:30
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-12-21 16:30
Safety Guards:  ensure they are in place and secure,38-000,2019-12-21 16:30
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-12-21 16:30
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-12-21 16:30
Electrical connections:  for wear,38-000,2019-12-21 16:30
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-12-21 16:30
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-12-21 16:30
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-12-21 16:30
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-12-21 16:30
Clean any ductwork reachable as well as any grates or covers,38-000,2019-12-21 16:30
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-12-21 16:30
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-12-21 16:30
End lock-out and power up unit.,38-000,2019-12-21 16:30
"Check for proper operation, unusual noise or vibration",38-000,2019-12-21 16:30
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-12-21 16:30
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-12-21 16:30
Remove materials and waste products,38-000,2019-12-21 16:30
Schedule outage with operating personnel,38-000,2019-12-21 16:30
"De-energize, tag and lock out circuit",38-000,2019-12-21 16:30
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-12-21 16:30
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-12-21 16:30
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-12-21 16:30
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-12-21 16:30
Safety Guards:  ensure they are in place and secure,38-000,2019-12-21 16:30
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-12-21 16:30
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-12-21 16:30
Electrical connections:  for wear,38-000,2019-12-21 16:30
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-12-21 16:30
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-12-21 16:30
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-12-21 16:30
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-12-21 16:30
Clean any ductwork reachable as well as any grates or covers,38-000,2019-12-21 16:30
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-12-21 16:30
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-12-21 16:30
End lock-out and power up unit.,38-000,2019-12-21 16:30
"Check for proper operation, unusual noise or vibration",38-000,2019-12-21 16:30
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-12-21 16:30
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-12-21 16:30
Remove materials and waste products,38-000,2019-12-21 16:30
Schedule outage with operating personnel,37-ROOF,2019-12-21 16:30
"De-energize, tag and lock out circuit",37-ROOF,2019-12-21 16:30
"INSPECT:  motor, check temperature and vibration of bearings",37-ROOF,2019-12-21 16:30
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",37-ROOF,2019-12-21 16:30
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",37-ROOF,2019-12-21 16:30
"Dampers:  check for proper function, dirt and excess grease",37-ROOF,2019-12-21 16:30
Safety Guards:  ensure they are in place and secure,37-ROOF,2019-12-21 16:30
"Heating Element:  if applicable, check for signs of breakage and heat",37-ROOF,2019-12-21 16:30
"Coils and piping:  if applicable, check for signs of leakage",37-ROOF,2019-12-21 16:30
Electrical connections:  for wear,37-ROOF,2019-12-21 16:30
"Points of contact:  check condition of contacts for wear, pitting and alignment",37-ROOF,2019-12-21 16:30
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",37-ROOF,2019-12-21 16:30
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",37-ROOF,2019-12-21 16:30
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",37-ROOF,2019-12-21 16:30
Clean any ductwork reachable as well as any grates or covers,37-ROOF,2019-12-21 16:30
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",37-ROOF,2019-12-21 16:30
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",37-ROOF,2019-12-21 16:30
End lock-out and power up unit.,37-ROOF,2019-12-21 16:30
"Check for proper operation, unusual noise or vibration",37-ROOF,2019-12-21 16:30
"Check that drive safety guards are in place, check thermostat for proper operation",37-ROOF,2019-12-21 16:30
"Visually inspect piping and ductwork supports, if applicable",37-ROOF,2019-12-21 16:30
Remove materials and waste products,37-ROOF,2019-12-21 16:30
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",41-ROOF,2019-12-21 16:30
Inspect motor.  Check temperature and vibration of bearings,41-ROOF,2019-12-21 16:30
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",41-ROOF,2019-12-21 16:30
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",41-ROOF,2019-12-21 16:30
"Mountings:  check structural members, motor mounting, vibration eliminators",41-ROOF,2019-12-21 16:30
Check calibration,41-ROOF,2019-12-21 16:30
"Dampers:  check for proper function, dirt and excess grease",41-ROOF,2019-12-21 16:30
Safety guards:  ensure they are in place and secure,41-ROOF,2019-12-21 16:30
"Connections and seals:   for leaks, corrosion, damage and cracks",41-ROOF,2019-12-21 16:30
Electrical components:  for wear,41-ROOF,2019-12-21 16:30
Inspect humidifier if applicable,41-ROOF,2019-12-21 16:30
If Leibert:  Confirm operation of oil heater,41-ROOF,2019-12-21 16:30
Air Handler - Quarterly,43-000,2019-12-21 16:31
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,41-ROOF,2019-12-21 16:31
Refrigerant circuit:  for signs of oil leakage,41-ROOF,2019-12-21 16:31
Inspect re-heat elements for cleanliness and operation of water cooled condensers,41-ROOF,2019-12-21 16:31
Inspect unit cabinet for proper integrity,41-ROOF,2019-12-21 16:31
Inspect re-heat elements for cleanliness and operation of water cooled condensers,41-ROOF,2019-12-21 16:31
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",41-ROOF,2019-12-21 16:31
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,41-ROOF,2019-12-21 16:31
"Grease motor, bearings and dampers",41-ROOF,2019-12-21 16:31
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",41-ROOF,2019-12-21 16:31
Change all filters,41-ROOF,2019-12-21 16:31
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",41-ROOF,2019-12-21 16:31
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",41-ROOF,2019-12-21 16:31
"Ensure no leaks at coils, connections and over pressure.",41-ROOF,2019-12-21 16:31
"Confirm proper heating/cooling valve operation, freeze stat.",41-ROOF,2019-12-21 16:31
Ensure proper fan operation.,41-ROOF,2019-12-21 16:31
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,41-ROOF,2019-12-21 16:31
If heat wheel incorporated:  clean filter,41-ROOF,2019-12-21 16:31
Remove and properly dispose of work materials and used filters.,41-ROOF,2019-12-21 16:31
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-12-21 16:31
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-12-21 16:31
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-12-21 16:31
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-12-21 16:31
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-12-21 16:31
Check calibration,43-000,2019-12-21 16:31
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-12-21 16:31
Safety guards:  ensure they are in place and secure,43-000,2019-12-21 16:31
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-12-21 16:31
Electrical components:  for wear,43-000,2019-12-21 16:31
Inspect humidifier if applicable,43-000,2019-12-21 16:31
If Leibert:  Confirm operation of oil heater,43-000,2019-12-21 16:31
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-12-21 16:31
Refrigerant circuit:  for signs of oil leakage,43-000,2019-12-21 16:31
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:31
Inspect unit cabinet for proper integrity,43-000,2019-12-21 16:31
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:31
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-12-21 16:31
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-12-21 16:31
"Grease motor, bearings and dampers",43-000,2019-12-21 16:31
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-12-21 16:31
Change all filters,43-000,2019-12-21 16:31
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-12-21 16:31
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-12-21 16:31
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-12-21 16:31
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-12-21 16:31
Ensure proper fan operation.,43-000,2019-12-21 16:31
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-12-21 16:31
If heat wheel incorporated:  clean filter,43-000,2019-12-21 16:31
Remove and properly dispose of work materials and used filters.,43-000,2019-12-21 16:31
Air Handler - Quarterly,43-000,2019-12-21 16:32
"Fan, Exhaust - Quarterly",38-ROOF,2019-12-21 16:32
"Fan, Exhaust - Quarterly",38-000,2019-12-21 16:32
"Fan, Exhaust - Quarterly",38-000,2019-12-21 16:32
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-12-21 16:32
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-12-21 16:32
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-12-21 16:32
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-12-21 16:32
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-12-21 16:32
Check calibration,43-000,2019-12-21 16:32
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-12-21 16:32
Safety guards:  ensure they are in place and secure,43-000,2019-12-21 16:32
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-12-21 16:32
Electrical components:  for wear,43-000,2019-12-21 16:32
Inspect humidifier if applicable,43-000,2019-12-21 16:32
If Leibert:  Confirm operation of oil heater,43-000,2019-12-21 16:32
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-12-21 16:32
Refrigerant circuit:  for signs of oil leakage,43-000,2019-12-21 16:32
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:32
Inspect unit cabinet for proper integrity,43-000,2019-12-21 16:32
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:32
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-12-21 16:32
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-12-21 16:32
"Grease motor, bearings and dampers",43-000,2019-12-21 16:32
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-12-21 16:32
Change all filters,43-000,2019-12-21 16:32
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-12-21 16:32
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-12-21 16:32
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-12-21 16:32
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-12-21 16:32
Ensure proper fan operation.,43-000,2019-12-21 16:32
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-12-21 16:32
If heat wheel incorporated:  clean filter,43-000,2019-12-21 16:32
Remove and properly dispose of work materials and used filters.,43-000,2019-12-21 16:32
Schedule outage with operating personnel,38-ROOF,2019-12-21 16:32
"De-energize, tag and lock out circuit",38-ROOF,2019-12-21 16:32
"INSPECT:  motor, check temperature and vibration of bearings",38-ROOF,2019-12-21 16:32
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-ROOF,2019-12-21 16:32
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-ROOF,2019-12-21 16:32
"Dampers:  check for proper function, dirt and excess grease",38-ROOF,2019-12-21 16:32
Safety Guards:  ensure they are in place and secure,38-ROOF,2019-12-21 16:32
"Heating Element:  if applicable, check for signs of breakage and heat",38-ROOF,2019-12-21 16:32
"Coils and piping:  if applicable, check for signs of leakage",38-ROOF,2019-12-21 16:32
Electrical connections:  for wear,38-ROOF,2019-12-21 16:32
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-ROOF,2019-12-21 16:32
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-ROOF,2019-12-21 16:32
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-ROOF,2019-12-21 16:32
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-ROOF,2019-12-21 16:32
Clean any ductwork reachable as well as any grates or covers,38-ROOF,2019-12-21 16:32
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-ROOF,2019-12-21 16:32
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-ROOF,2019-12-21 16:32
End lock-out and power up unit.,38-ROOF,2019-12-21 16:32
"Check for proper operation, unusual noise or vibration",38-ROOF,2019-12-21 16:32
"Check that drive safety guards are in place, check thermostat for proper operation",38-ROOF,2019-12-21 16:32
"Visually inspect piping and ductwork supports, if applicable",38-ROOF,2019-12-21 16:32
Remove materials and waste products,38-ROOF,2019-12-21 16:32
Schedule outage with operating personnel,38-000,2019-12-21 16:32
"De-energize, tag and lock out circuit",38-000,2019-12-21 16:32
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-12-21 16:32
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-12-21 16:32
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-12-21 16:32
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-12-21 16:32
Safety Guards:  ensure they are in place and secure,38-000,2019-12-21 16:32
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-12-21 16:32
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-12-21 16:32
Electrical connections:  for wear,38-000,2019-12-21 16:32
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-12-21 16:32
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-12-21 16:32
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-12-21 16:32
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-12-21 16:32
Clean any ductwork reachable as well as any grates or covers,38-000,2019-12-21 16:32
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-12-21 16:32
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-12-21 16:32
End lock-out and power up unit.,38-000,2019-12-21 16:32
"Check for proper operation, unusual noise or vibration",38-000,2019-12-21 16:32
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-12-21 16:32
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-12-21 16:32
Remove materials and waste products,38-000,2019-12-21 16:32
Schedule outage with operating personnel,38-000,2019-12-21 16:32
"De-energize, tag and lock out circuit",38-000,2019-12-21 16:32
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-12-21 16:32
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-12-21 16:32
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-12-21 16:32
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-12-21 16:32
Safety Guards:  ensure they are in place and secure,38-000,2019-12-21 16:32
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-12-21 16:32
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-12-21 16:32
Electrical connections:  for wear,38-000,2019-12-21 16:32
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-12-21 16:32
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-12-21 16:32
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-12-21 16:32
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-12-21 16:32
Clean any ductwork reachable as well as any grates or covers,38-000,2019-12-21 16:32
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-12-21 16:32
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-12-21 16:32
End lock-out and power up unit.,38-000,2019-12-21 16:32
"Check for proper operation, unusual noise or vibration",38-000,2019-12-21 16:32
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-12-21 16:32
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-12-21 16:32
Remove materials and waste products,38-000,2019-12-21 16:32
"Fan, Exhaust - Quarterly",38-000,2019-12-21 16:33
"Fan, Exhaust - Quarterly",38-000,2019-12-21 16:33
"Fan, Exhaust - Quarterly",38-000,2019-12-21 16:33
Air Handler - Quarterly,43-000,2019-12-21 16:33
Schedule outage with operating personnel,38-000,2019-12-21 16:33
"De-energize, tag and lock out circuit",38-000,2019-12-21 16:33
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-12-21 16:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-12-21 16:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-12-21 16:33
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-12-21 16:33
Safety Guards:  ensure they are in place and secure,38-000,2019-12-21 16:33
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-12-21 16:33
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-12-21 16:33
Electrical connections:  for wear,38-000,2019-12-21 16:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-12-21 16:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-12-21 16:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-12-21 16:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-12-21 16:33
Clean any ductwork reachable as well as any grates or covers,38-000,2019-12-21 16:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-12-21 16:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-12-21 16:33
End lock-out and power up unit.,38-000,2019-12-21 16:33
"Check for proper operation, unusual noise or vibration",38-000,2019-12-21 16:33
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-12-21 16:33
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-12-21 16:33
Remove materials and waste products,38-000,2019-12-21 16:33
Schedule outage with operating personnel,38-000,2019-12-21 16:33
"De-energize, tag and lock out circuit",38-000,2019-12-21 16:33
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-12-21 16:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-12-21 16:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-12-21 16:33
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-12-21 16:33
Safety Guards:  ensure they are in place and secure,38-000,2019-12-21 16:33
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-12-21 16:33
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-12-21 16:33
Electrical connections:  for wear,38-000,2019-12-21 16:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-12-21 16:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-12-21 16:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-12-21 16:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-12-21 16:33
Clean any ductwork reachable as well as any grates or covers,38-000,2019-12-21 16:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-12-21 16:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-12-21 16:33
End lock-out and power up unit.,38-000,2019-12-21 16:33
"Check for proper operation, unusual noise or vibration",38-000,2019-12-21 16:33
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-12-21 16:33
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-12-21 16:33
Remove materials and waste products,38-000,2019-12-21 16:33
Schedule outage with operating personnel,38-000,2019-12-21 16:33
"De-energize, tag and lock out circuit",38-000,2019-12-21 16:33
"INSPECT:  motor, check temperature and vibration of bearings",38-000,2019-12-21 16:33
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",38-000,2019-12-21 16:33
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",38-000,2019-12-21 16:33
"Dampers:  check for proper function, dirt and excess grease",38-000,2019-12-21 16:33
Safety Guards:  ensure they are in place and secure,38-000,2019-12-21 16:33
"Heating Element:  if applicable, check for signs of breakage and heat",38-000,2019-12-21 16:33
"Coils and piping:  if applicable, check for signs of leakage",38-000,2019-12-21 16:33
Electrical connections:  for wear,38-000,2019-12-21 16:33
"Points of contact:  check condition of contacts for wear, pitting and alignment",38-000,2019-12-21 16:33
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",38-000,2019-12-21 16:33
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",38-000,2019-12-21 16:33
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",38-000,2019-12-21 16:33
Clean any ductwork reachable as well as any grates or covers,38-000,2019-12-21 16:33
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",38-000,2019-12-21 16:33
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",38-000,2019-12-21 16:33
End lock-out and power up unit.,38-000,2019-12-21 16:33
"Check for proper operation, unusual noise or vibration",38-000,2019-12-21 16:33
"Check that drive safety guards are in place, check thermostat for proper operation",38-000,2019-12-21 16:33
"Visually inspect piping and ductwork supports, if applicable",38-000,2019-12-21 16:33
Remove materials and waste products,38-000,2019-12-21 16:33
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-12-21 16:33
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-12-21 16:33
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-12-21 16:33
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-12-21 16:33
Air Handler - Quarterly,43-000,2019-12-21 16:34
Air Handler - Quarterly,43-000,2019-12-21 16:34
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-12-21 16:34
Check calibration,43-000,2019-12-21 16:34
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-12-21 16:34
Safety guards:  ensure they are in place and secure,43-000,2019-12-21 16:34
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-12-21 16:34
Electrical components:  for wear,43-000,2019-12-21 16:34
Inspect humidifier if applicable,43-000,2019-12-21 16:34
If Leibert:  Confirm operation of oil heater,43-000,2019-12-21 16:34
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-12-21 16:34
Refrigerant circuit:  for signs of oil leakage,43-000,2019-12-21 16:34
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:34
Inspect unit cabinet for proper integrity,43-000,2019-12-21 16:34
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:34
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-12-21 16:34
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-12-21 16:34
"Grease motor, bearings and dampers",43-000,2019-12-21 16:34
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-12-21 16:34
Change all filters,43-000,2019-12-21 16:34
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-12-21 16:34
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-12-21 16:34
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-12-21 16:34
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-12-21 16:34
Ensure proper fan operation.,43-000,2019-12-21 16:34
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-12-21 16:34
If heat wheel incorporated:  clean filter,43-000,2019-12-21 16:34
Remove and properly dispose of work materials and used filters.,43-000,2019-12-21 16:34
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-12-21 16:34
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-12-21 16:34
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-12-21 16:34
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-12-21 16:34
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-12-21 16:34
Check calibration,43-000,2019-12-21 16:34
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-12-21 16:34
Safety guards:  ensure they are in place and secure,43-000,2019-12-21 16:34
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-12-21 16:34
Electrical components:  for wear,43-000,2019-12-21 16:34
Inspect humidifier if applicable,43-000,2019-12-21 16:34
If Leibert:  Confirm operation of oil heater,43-000,2019-12-21 16:34
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-12-21 16:34
Refrigerant circuit:  for signs of oil leakage,43-000,2019-12-21 16:34
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:34
Inspect unit cabinet for proper integrity,43-000,2019-12-21 16:34
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:34
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-12-21 16:34
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-12-21 16:34
"Grease motor, bearings and dampers",43-000,2019-12-21 16:34
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-12-21 16:34
Change all filters,43-000,2019-12-21 16:34
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-12-21 16:34
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-12-21 16:34
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-12-21 16:34
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-12-21 16:34
Ensure proper fan operation.,43-000,2019-12-21 16:34
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-12-21 16:34
If heat wheel incorporated:  clean filter,43-000,2019-12-21 16:34
Remove and properly dispose of work materials and used filters.,43-000,2019-12-21 16:34
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-12-21 16:34
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-12-21 16:34
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-12-21 16:34
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-12-21 16:34
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-12-21 16:34
Check calibration,43-000,2019-12-21 16:34
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-12-21 16:34
Safety guards:  ensure they are in place and secure,43-000,2019-12-21 16:34
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-12-21 16:34
Electrical components:  for wear,43-000,2019-12-21 16:34
Inspect humidifier if applicable,43-000,2019-12-21 16:34
If Leibert:  Confirm operation of oil heater,43-000,2019-12-21 16:34
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-12-21 16:34
Refrigerant circuit:  for signs of oil leakage,43-000,2019-12-21 16:34
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:34
Inspect unit cabinet for proper integrity,43-000,2019-12-21 16:34
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:34
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-12-21 16:34
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-12-21 16:34
"Grease motor, bearings and dampers",43-000,2019-12-21 16:34
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-12-21 16:34
Air Handler - Quarterly,43-000,2019-12-21 16:35
Air Handler - Quarterly,43-000,2019-12-21 16:35
Air Handler - Quarterly,43-000,2019-12-21 16:35
Change all filters,43-000,2019-12-21 16:35
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-12-21 16:35
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-12-21 16:35
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-12-21 16:35
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-12-21 16:35
Ensure proper fan operation.,43-000,2019-12-21 16:35
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-12-21 16:35
If heat wheel incorporated:  clean filter,43-000,2019-12-21 16:35
Remove and properly dispose of work materials and used filters.,43-000,2019-12-21 16:35
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-12-21 16:35
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-12-21 16:35
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-12-21 16:35
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-12-21 16:35
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-12-21 16:35
Check calibration,43-000,2019-12-21 16:35
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-12-21 16:35
Safety guards:  ensure they are in place and secure,43-000,2019-12-21 16:35
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-12-21 16:35
Electrical components:  for wear,43-000,2019-12-21 16:35
Inspect humidifier if applicable,43-000,2019-12-21 16:35
If Leibert:  Confirm operation of oil heater,43-000,2019-12-21 16:35
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-12-21 16:35
Refrigerant circuit:  for signs of oil leakage,43-000,2019-12-21 16:35
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:35
Inspect unit cabinet for proper integrity,43-000,2019-12-21 16:35
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:35
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-12-21 16:35
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-12-21 16:35
"Grease motor, bearings and dampers",43-000,2019-12-21 16:35
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-12-21 16:35
Change all filters,43-000,2019-12-21 16:35
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-12-21 16:35
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-12-21 16:35
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-12-21 16:35
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-12-21 16:35
Ensure proper fan operation.,43-000,2019-12-21 16:35
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-12-21 16:35
If heat wheel incorporated:  clean filter,43-000,2019-12-21 16:35
Remove and properly dispose of work materials and used filters.,43-000,2019-12-21 16:35
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-12-21 16:35
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-12-21 16:35
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-12-21 16:35
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-12-21 16:35
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-12-21 16:35
Check calibration,43-000,2019-12-21 16:35
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-12-21 16:35
Safety guards:  ensure they are in place and secure,43-000,2019-12-21 16:35
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-12-21 16:35
Electrical components:  for wear,43-000,2019-12-21 16:35
Inspect humidifier if applicable,43-000,2019-12-21 16:35
If Leibert:  Confirm operation of oil heater,43-000,2019-12-21 16:35
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-12-21 16:35
Refrigerant circuit:  for signs of oil leakage,43-000,2019-12-21 16:35
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:35
Inspect unit cabinet for proper integrity,43-000,2019-12-21 16:35
