Operator comments,Building ID,Report Time
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:35
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-12-21 16:35
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-12-21 16:35
"Grease motor, bearings and dampers",43-000,2019-12-21 16:35
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-12-21 16:35
Change all filters,43-000,2019-12-21 16:35
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-12-21 16:35
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-12-21 16:35
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-12-21 16:35
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-12-21 16:35
Ensure proper fan operation.,43-000,2019-12-21 16:35
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-12-21 16:35
If heat wheel incorporated:  clean filter,43-000,2019-12-21 16:35
Remove and properly dispose of work materials and used filters.,43-000,2019-12-21 16:35
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",43-000,2019-12-21 16:35
Inspect motor.  Check temperature and vibration of bearings,43-000,2019-12-21 16:35
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",43-000,2019-12-21 16:35
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",43-000,2019-12-21 16:35
"Mountings:  check structural members, motor mounting, vibration eliminators",43-000,2019-12-21 16:35
Check calibration,43-000,2019-12-21 16:35
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-12-21 16:35
Safety guards:  ensure they are in place and secure,43-000,2019-12-21 16:35
"Connections and seals:   for leaks, corrosion, damage and cracks",43-000,2019-12-21 16:35
Electrical components:  for wear,43-000,2019-12-21 16:35
Inspect humidifier if applicable,43-000,2019-12-21 16:35
If Leibert:  Confirm operation of oil heater,43-000,2019-12-21 16:35
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,43-000,2019-12-21 16:35
Refrigerant circuit:  for signs of oil leakage,43-000,2019-12-21 16:35
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:35
Inspect unit cabinet for proper integrity,43-000,2019-12-21 16:35
Inspect re-heat elements for cleanliness and operation of water cooled condensers,43-000,2019-12-21 16:35
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",43-000,2019-12-21 16:35
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,43-000,2019-12-21 16:35
"Grease motor, bearings and dampers",43-000,2019-12-21 16:35
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",43-000,2019-12-21 16:35
Change all filters,43-000,2019-12-21 16:35
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",43-000,2019-12-21 16:35
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",43-000,2019-12-21 16:35
"Ensure no leaks at coils, connections and over pressure.",43-000,2019-12-21 16:35
"Confirm proper heating/cooling valve operation, freeze stat.",43-000,2019-12-21 16:35
Ensure proper fan operation.,43-000,2019-12-21 16:35
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,43-000,2019-12-21 16:35
If heat wheel incorporated:  clean filter,43-000,2019-12-21 16:35
Remove and properly dispose of work materials and used filters.,43-000,2019-12-21 16:35
"Fan, Exhaust - Quarterly",43-000,2019-12-21 16:36
"Fan, Exhaust - Quarterly",33-000,2019-12-21 16:36
"Fan, Exhaust - Quarterly",43-000,2019-12-21 16:36
"Fan, Exhaust - Quarterly",43-000,2019-12-21 16:36
Schedule outage with operating personnel,43-000,2019-12-21 16:36
"De-energize, tag and lock out circuit",43-000,2019-12-21 16:36
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-12-21 16:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-12-21 16:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-12-21 16:36
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-12-21 16:36
Safety Guards:  ensure they are in place and secure,43-000,2019-12-21 16:36
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-12-21 16:36
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-12-21 16:36
Electrical connections:  for wear,43-000,2019-12-21 16:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-12-21 16:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-12-21 16:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-12-21 16:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-12-21 16:36
Clean any ductwork reachable as well as any grates or covers,43-000,2019-12-21 16:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-12-21 16:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-12-21 16:36
End lock-out and power up unit.,43-000,2019-12-21 16:36
"Check for proper operation, unusual noise or vibration",43-000,2019-12-21 16:36
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-12-21 16:36
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-12-21 16:36
Remove materials and waste products,43-000,2019-12-21 16:36
Schedule outage with operating personnel,33-000,2019-12-21 16:36
"De-energize, tag and lock out circuit",33-000,2019-12-21 16:36
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-12-21 16:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-12-21 16:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:36
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:36
Safety Guards:  ensure they are in place and secure,33-000,2019-12-21 16:36
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-12-21 16:36
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-12-21 16:36
Electrical connections:  for wear,33-000,2019-12-21 16:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-12-21 16:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-12-21 16:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-12-21 16:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-12-21 16:36
Clean any ductwork reachable as well as any grates or covers,33-000,2019-12-21 16:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-12-21 16:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-12-21 16:36
End lock-out and power up unit.,33-000,2019-12-21 16:36
"Check for proper operation, unusual noise or vibration",33-000,2019-12-21 16:36
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-12-21 16:36
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-12-21 16:36
Remove materials and waste products,33-000,2019-12-21 16:36
Schedule outage with operating personnel,43-000,2019-12-21 16:36
"De-energize, tag and lock out circuit",43-000,2019-12-21 16:36
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-12-21 16:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-12-21 16:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-12-21 16:36
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-12-21 16:36
Safety Guards:  ensure they are in place and secure,43-000,2019-12-21 16:36
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-12-21 16:36
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-12-21 16:36
Electrical connections:  for wear,43-000,2019-12-21 16:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-12-21 16:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-12-21 16:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-12-21 16:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-12-21 16:36
Clean any ductwork reachable as well as any grates or covers,43-000,2019-12-21 16:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-12-21 16:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-12-21 16:36
End lock-out and power up unit.,43-000,2019-12-21 16:36
"Check for proper operation, unusual noise or vibration",43-000,2019-12-21 16:36
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-12-21 16:36
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-12-21 16:36
Remove materials and waste products,43-000,2019-12-21 16:36
Schedule outage with operating personnel,43-000,2019-12-21 16:36
"De-energize, tag and lock out circuit",43-000,2019-12-21 16:36
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-12-21 16:36
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-12-21 16:36
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-12-21 16:36
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-12-21 16:36
Safety Guards:  ensure they are in place and secure,43-000,2019-12-21 16:36
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-12-21 16:36
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-12-21 16:36
Electrical connections:  for wear,43-000,2019-12-21 16:36
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-12-21 16:36
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-12-21 16:36
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-12-21 16:36
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-12-21 16:36
Clean any ductwork reachable as well as any grates or covers,43-000,2019-12-21 16:36
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-12-21 16:36
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-12-21 16:36
End lock-out and power up unit.,43-000,2019-12-21 16:36
"Check for proper operation, unusual noise or vibration",43-000,2019-12-21 16:36
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-12-21 16:36
"Fan, Exhaust - Quarterly",43-000,2019-12-21 16:37
Fan- Quarterly,43-000,2019-12-21 16:37
Fan - Quarterly,33-000,2019-12-21 16:37
A/C Unit - Quarterly,33-000,2019-12-21 16:37
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-12-21 16:37
Remove materials and waste products,43-000,2019-12-21 16:37
Schedule outage with operating personnel,43-000,2019-12-21 16:37
"De-energize, tag and lock out circuit",43-000,2019-12-21 16:37
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-12-21 16:37
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-12-21 16:37
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-12-21 16:37
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-12-21 16:37
Safety Guards:  ensure they are in place and secure,43-000,2019-12-21 16:37
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-12-21 16:37
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-12-21 16:37
Electrical connections:  for wear,43-000,2019-12-21 16:37
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-12-21 16:37
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-12-21 16:37
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-12-21 16:37
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-12-21 16:37
Clean any ductwork reachable as well as any grates or covers,43-000,2019-12-21 16:37
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-12-21 16:37
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-12-21 16:37
End lock-out and power up unit.,43-000,2019-12-21 16:37
"Check for proper operation, unusual noise or vibration",43-000,2019-12-21 16:37
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-12-21 16:37
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-12-21 16:37
Remove materials and waste products,43-000,2019-12-21 16:37
Schedule outage with operating personnel,43-000,2019-12-21 16:37
"De-energize, tag and lock out circuit",43-000,2019-12-21 16:37
"INSPECT:  motor, check temperature and vibration of bearings",43-000,2019-12-21 16:37
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",43-000,2019-12-21 16:37
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",43-000,2019-12-21 16:37
"Dampers:  check for proper function, dirt and excess grease",43-000,2019-12-21 16:37
Safety Guards:  ensure they are in place and secure,43-000,2019-12-21 16:37
"Heating Element:  if applicable, check for signs of breakage and heat",43-000,2019-12-21 16:37
"Coils and piping:  if applicable, check for signs of leakage",43-000,2019-12-21 16:37
Electrical connections:  for wear,43-000,2019-12-21 16:37
"Points of contact:  check condition of contacts for wear, pitting and alignment",43-000,2019-12-21 16:37
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",43-000,2019-12-21 16:37
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",43-000,2019-12-21 16:37
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",43-000,2019-12-21 16:37
Clean any ductwork reachable as well as any grates or covers,43-000,2019-12-21 16:37
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",43-000,2019-12-21 16:37
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",43-000,2019-12-21 16:37
End lock-out and power up unit.,43-000,2019-12-21 16:37
"Check for proper operation, unusual noise or vibration",43-000,2019-12-21 16:37
"Check that drive safety guards are in place, check thermostat for proper operation",43-000,2019-12-21 16:37
"Visually inspect piping and ductwork supports, if applicable",43-000,2019-12-21 16:37
Remove materials and waste products,43-000,2019-12-21 16:37
Schedule outage with operating personnel,33-000,2019-12-21 16:37
"De-energize, tag and lock out circuit",33-000,2019-12-21 16:37
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-12-21 16:37
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-12-21 16:37
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:37
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:37
Safety Guards:  ensure they are in place and secure,33-000,2019-12-21 16:37
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-12-21 16:37
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-12-21 16:37
Electrical connections:  for wear,33-000,2019-12-21 16:37
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-12-21 16:37
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-12-21 16:37
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-12-21 16:37
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-12-21 16:37
Clean any ductwork reachable as well as any grates or covers,33-000,2019-12-21 16:37
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-12-21 16:37
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-12-21 16:37
End lock-out and power up unit.,33-000,2019-12-21 16:37
"Check for proper operation, unusual noise or vibration",33-000,2019-12-21 16:37
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-12-21 16:37
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-12-21 16:37
Remove materials and waste products,33-000,2019-12-21 16:37
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",33-000,2019-12-21 16:37
Inspect motor.  Check temperature and vibration of bearings,33-000,2019-12-21 16:37
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",33-000,2019-12-21 16:37
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",33-000,2019-12-21 16:37
"Mountings:  check structural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:37
Check calibration,33-000,2019-12-21 16:37
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:37
Safety guards:  ensure they are in place and secure,33-000,2019-12-21 16:37
"Connections and seals:   for leaks, corrosion, damage and cracks",33-000,2019-12-21 16:37
Electrical components:  for wear,33-000,2019-12-21 16:37
Inspect humidifier if applicable,33-000,2019-12-21 16:37
If Leibert:  Confirm operation of oil heater,33-000,2019-12-21 16:37
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,33-000,2019-12-21 16:37
Refrigerant circuit:  for signs of oil leakage,33-000,2019-12-21 16:37
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-12-21 16:37
"Fan, Exhaust - Quarterly",33-000,2019-12-21 16:38
"Fan, Exhaust - Quarterly",33-000,2019-12-21 16:38
"Fan, Exhaust - Quarterly",33-000,2019-12-21 16:38
Inspect unit cabinet for proper integrity,33-000,2019-12-21 16:38
Inspect re-heat elements for cleanliness and operation of water cooled condensers,33-000,2019-12-21 16:38
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",33-000,2019-12-21 16:38
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,33-000,2019-12-21 16:38
"Grease motor, bearings and dampers",33-000,2019-12-21 16:38
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",33-000,2019-12-21 16:38
Change all filters,33-000,2019-12-21 16:38
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",33-000,2019-12-21 16:38
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",33-000,2019-12-21 16:38
"Ensure no leaks at coils, connections and over pressure.",33-000,2019-12-21 16:38
"Confirm proper heating/cooling valve operation, freeze stat.",33-000,2019-12-21 16:38
Ensure proper fan operation.,33-000,2019-12-21 16:38
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,33-000,2019-12-21 16:38
If heat wheel incorporated:  clean filter,33-000,2019-12-21 16:38
Remove and properly dispose of work materials and used filters.,33-000,2019-12-21 16:38
Schedule outage with operating personnel,33-000,2019-12-21 16:38
"De-energize, tag and lock out circuit",33-000,2019-12-21 16:38
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-12-21 16:38
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-12-21 16:38
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:38
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:38
Safety Guards:  ensure they are in place and secure,33-000,2019-12-21 16:38
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-12-21 16:38
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-12-21 16:38
Electrical connections:  for wear,33-000,2019-12-21 16:38
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-12-21 16:38
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-12-21 16:38
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-12-21 16:38
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-12-21 16:38
Clean any ductwork reachable as well as any grates or covers,33-000,2019-12-21 16:38
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-12-21 16:38
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-12-21 16:38
End lock-out and power up unit.,33-000,2019-12-21 16:38
"Check for proper operation, unusual noise or vibration",33-000,2019-12-21 16:38
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-12-21 16:38
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-12-21 16:38
Remove materials and waste products,33-000,2019-12-21 16:38
Schedule outage with operating personnel,33-000,2019-12-21 16:38
"De-energize, tag and lock out circuit",33-000,2019-12-21 16:38
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-12-21 16:38
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-12-21 16:38
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:38
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:38
Safety Guards:  ensure they are in place and secure,33-000,2019-12-21 16:38
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-12-21 16:38
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-12-21 16:38
Electrical connections:  for wear,33-000,2019-12-21 16:38
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-12-21 16:38
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-12-21 16:38
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-12-21 16:38
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-12-21 16:38
Clean any ductwork reachable as well as any grates or covers,33-000,2019-12-21 16:38
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-12-21 16:38
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-12-21 16:38
End lock-out and power up unit.,33-000,2019-12-21 16:38
"Check for proper operation, unusual noise or vibration",33-000,2019-12-21 16:38
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-12-21 16:38
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-12-21 16:38
Remove materials and waste products,33-000,2019-12-21 16:38
Schedule outage with operating personnel,33-000,2019-12-21 16:38
"De-energize, tag and lock out circuit",33-000,2019-12-21 16:38
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-12-21 16:38
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-12-21 16:38
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:38
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:38
Safety Guards:  ensure they are in place and secure,33-000,2019-12-21 16:38
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-12-21 16:38
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-12-21 16:38
Electrical connections:  for wear,33-000,2019-12-21 16:38
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-12-21 16:38
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-12-21 16:38
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-12-21 16:38
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-12-21 16:38
Clean any ductwork reachable as well as any grates or covers,33-000,2019-12-21 16:38
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-12-21 16:38
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-12-21 16:38
End lock-out and power up unit.,33-000,2019-12-21 16:38
"Check for proper operation, unusual noise or vibration",33-000,2019-12-21 16:38
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-12-21 16:38
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-12-21 16:38
Remove materials and waste products,33-000,2019-12-21 16:38
Fan - Quarterly,33-000,2019-12-21 16:39
Fan - Quarterly,33-000,2019-12-21 16:39
Air Handler - Quarterly,16-000,2019-12-21 16:39
Cooler - Quarterly,16-000,2019-12-21 16:39
Schedule outage with operating personnel,33-000,2019-12-21 16:39
"De-energize, tag and lock out circuit",33-000,2019-12-21 16:39
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-12-21 16:39
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-12-21 16:39
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:39
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:39
Safety Guards:  ensure they are in place and secure,33-000,2019-12-21 16:39
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-12-21 16:39
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-12-21 16:39
Electrical connections:  for wear,33-000,2019-12-21 16:39
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-12-21 16:39
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-12-21 16:39
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-12-21 16:39
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-12-21 16:39
Clean any ductwork reachable as well as any grates or covers,33-000,2019-12-21 16:39
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-12-21 16:39
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-12-21 16:39
End lock-out and power up unit.,33-000,2019-12-21 16:39
"Check for proper operation, unusual noise or vibration",33-000,2019-12-21 16:39
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-12-21 16:39
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-12-21 16:39
Remove materials and waste products,33-000,2019-12-21 16:39
Schedule outage with operating personnel,33-000,2019-12-21 16:39
"De-energize, tag and lock out circuit",33-000,2019-12-21 16:39
"INSPECT:  motor, check temperature and vibration of bearings",33-000,2019-12-21 16:39
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",33-000,2019-12-21 16:39
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",33-000,2019-12-21 16:39
"Dampers:  check for proper function, dirt and excess grease",33-000,2019-12-21 16:39
Safety Guards:  ensure they are in place and secure,33-000,2019-12-21 16:39
"Heating Element:  if applicable, check for signs of breakage and heat",33-000,2019-12-21 16:39
"Coils and piping:  if applicable, check for signs of leakage",33-000,2019-12-21 16:39
Electrical connections:  for wear,33-000,2019-12-21 16:39
"Points of contact:  check condition of contacts for wear, pitting and alignment",33-000,2019-12-21 16:39
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",33-000,2019-12-21 16:39
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",33-000,2019-12-21 16:39
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",33-000,2019-12-21 16:39
Clean any ductwork reachable as well as any grates or covers,33-000,2019-12-21 16:39
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",33-000,2019-12-21 16:39
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",33-000,2019-12-21 16:39
End lock-out and power up unit.,33-000,2019-12-21 16:39
"Check for proper operation, unusual noise or vibration",33-000,2019-12-21 16:39
"Check that drive safety guards are in place, check thermostat for proper operation",33-000,2019-12-21 16:39
"Visually inspect piping and ductwork supports, if applicable",33-000,2019-12-21 16:39
Remove materials and waste products,33-000,2019-12-21 16:39
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-12-21 16:39
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-12-21 16:39
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-12-21 16:39
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-12-21 16:39
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:39
Check calibration,16-000,2019-12-21 16:39
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:39
Safety guards:  ensure they are in place and secure,16-000,2019-12-21 16:39
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-12-21 16:39
Electrical components:  for wear,16-000,2019-12-21 16:39
Inspect humidifier if applicable,16-000,2019-12-21 16:39
If Leibert:  Confirm operation of oil heater,16-000,2019-12-21 16:39
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-12-21 16:39
Refrigerant circuit:  for signs of oil leakage,16-000,2019-12-21 16:39
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-12-21 16:39
Inspect unit cabinet for proper integrity,16-000,2019-12-21 16:39
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-12-21 16:39
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-12-21 16:39
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-12-21 16:39
"Grease motor, bearings and dampers",16-000,2019-12-21 16:39
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-12-21 16:39
Change all filters,16-000,2019-12-21 16:39
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-12-21 16:39
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-12-21 16:39
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-12-21 16:39
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-12-21 16:39
Ensure proper fan operation.,16-000,2019-12-21 16:39
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-12-21 16:39
If heat wheel incorporated:  clean filter,16-000,2019-12-21 16:39
Remove and properly dispose of work materials and used filters.,16-000,2019-12-21 16:39
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-12-21 16:39
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-12-21 16:39
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-12-21 16:39
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-12-21 16:39
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:39
Check calibration,16-000,2019-12-21 16:39
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:39
Safety guards:  ensure they are in place and secure,16-000,2019-12-21 16:39
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-12-21 16:39
Electrical components:  for wear,16-000,2019-12-21 16:39
Inspect humidifier if applicable,16-000,2019-12-21 16:39
If Leibert:  Confirm operation of oil heater,16-000,2019-12-21 16:39
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-12-21 16:39
Refrigerant circuit:  for signs of oil leakage,16-000,2019-12-21 16:39
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-12-21 16:39
Inspect unit cabinet for proper integrity,16-000,2019-12-21 16:39
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-12-21 16:39
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-12-21 16:39
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-12-21 16:39
"Grease motor, bearings and dampers",16-000,2019-12-21 16:39
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-12-21 16:39
Change all filters,16-000,2019-12-21 16:39
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-12-21 16:39
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-12-21 16:39
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-12-21 16:39
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-12-21 16:39
Ensure proper fan operation.,16-000,2019-12-21 16:39
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-12-21 16:39
If heat wheel incorporated:  clean filter,16-000,2019-12-21 16:39
Remove and properly dispose of work materials and used filters.,16-000,2019-12-21 16:39
Cooler - Quarterly,16-ROOF,2019-12-21 16:40
Cooler - Quarterly,16-000,2019-12-21 16:40
"Fan, Exhaust - Quarterly",16-000,2019-12-21 16:40
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-ROOF,2019-12-21 16:40
Inspect motor.  Check temperature and vibration of bearings,16-ROOF,2019-12-21 16:40
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-ROOF,2019-12-21 16:40
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-ROOF,2019-12-21 16:40
"Mountings:  check structural members, motor mounting, vibration eliminators",16-ROOF,2019-12-21 16:40
Check calibration,16-ROOF,2019-12-21 16:40
"Dampers:  check for proper function, dirt and excess grease",16-ROOF,2019-12-21 16:40
Safety guards:  ensure they are in place and secure,16-ROOF,2019-12-21 16:40
"Connections and seals:   for leaks, corrosion, damage and cracks",16-ROOF,2019-12-21 16:40
Electrical components:  for wear,16-ROOF,2019-12-21 16:40
Inspect humidifier if applicable,16-ROOF,2019-12-21 16:40
If Leibert:  Confirm operation of oil heater,16-ROOF,2019-12-21 16:40
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-ROOF,2019-12-21 16:40
Refrigerant circuit:  for signs of oil leakage,16-ROOF,2019-12-21 16:40
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-ROOF,2019-12-21 16:40
Inspect unit cabinet for proper integrity,16-ROOF,2019-12-21 16:40
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-ROOF,2019-12-21 16:40
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-ROOF,2019-12-21 16:40
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-ROOF,2019-12-21 16:40
"Grease motor, bearings and dampers",16-ROOF,2019-12-21 16:40
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-ROOF,2019-12-21 16:40
Change all filters,16-ROOF,2019-12-21 16:40
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-ROOF,2019-12-21 16:40
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-ROOF,2019-12-21 16:40
"Ensure no leaks at coils, connections and over pressure.",16-ROOF,2019-12-21 16:40
"Confirm proper heating/cooling valve operation, freeze stat.",16-ROOF,2019-12-21 16:40
Ensure proper fan operation.,16-ROOF,2019-12-21 16:40
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-ROOF,2019-12-21 16:40
If heat wheel incorporated:  clean filter,16-ROOF,2019-12-21 16:40
Remove and properly dispose of work materials and used filters.,16-ROOF,2019-12-21 16:40
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-12-21 16:40
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-12-21 16:40
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-12-21 16:40
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-12-21 16:40
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:40
Check calibration,16-000,2019-12-21 16:40
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:40
Safety guards:  ensure they are in place and secure,16-000,2019-12-21 16:40
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-12-21 16:40
Electrical components:  for wear,16-000,2019-12-21 16:40
Inspect humidifier if applicable,16-000,2019-12-21 16:40
If Leibert:  Confirm operation of oil heater,16-000,2019-12-21 16:40
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-12-21 16:40
Refrigerant circuit:  for signs of oil leakage,16-000,2019-12-21 16:40
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-12-21 16:40
Inspect unit cabinet for proper integrity,16-000,2019-12-21 16:40
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-12-21 16:40
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-12-21 16:40
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-12-21 16:40
"Grease motor, bearings and dampers",16-000,2019-12-21 16:40
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-12-21 16:40
Change all filters,16-000,2019-12-21 16:40
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-12-21 16:40
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-12-21 16:40
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-12-21 16:40
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-12-21 16:40
Ensure proper fan operation.,16-000,2019-12-21 16:40
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-12-21 16:40
If heat wheel incorporated:  clean filter,16-000,2019-12-21 16:40
Remove and properly dispose of work materials and used filters.,16-000,2019-12-21 16:40
Schedule outage with operating personnel,16-000,2019-12-21 16:40
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:40
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:40
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:40
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:40
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:40
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:40
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:40
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:40
Electrical connections:  for wear,16-000,2019-12-21 16:40
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:40
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:40
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:40
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:40
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:40
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:40
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:40
End lock-out and power up unit.,16-000,2019-12-21 16:40
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:40
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:40
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:40
Remove materials and waste products,16-000,2019-12-21 16:40
"Fan, Exhaust - Quarterly",16-000,2019-12-21 16:41
"Fan, Exhaust - Quarterly",16-000,2019-12-21 16:41
"Fan, Exhaust - Quarterly",16-000,2019-12-21 16:41
A/C Unit - Quarterly,16-000,2019-12-21 16:41
Schedule outage with operating personnel,16-000,2019-12-21 16:41
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:41
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:41
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:41
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:41
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:41
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:41
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:41
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:41
Electrical connections:  for wear,16-000,2019-12-21 16:41
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:41
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:41
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:41
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:41
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:41
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:41
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:41
End lock-out and power up unit.,16-000,2019-12-21 16:41
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:41
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:41
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:41
Remove materials and waste products,16-000,2019-12-21 16:41
Schedule outage with operating personnel,16-000,2019-12-21 16:41
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:41
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:41
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:41
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:41
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:41
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:41
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:41
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:41
Electrical connections:  for wear,16-000,2019-12-21 16:41
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:41
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:41
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:41
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:41
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:41
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:41
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:41
End lock-out and power up unit.,16-000,2019-12-21 16:41
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:41
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:41
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:41
Remove materials and waste products,16-000,2019-12-21 16:41
Schedule outage with operating personnel,16-000,2019-12-21 16:41
