Operator comments,Building ID,Report Time
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:41
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:41
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:41
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:41
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:41
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:41
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:41
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:41
Electrical connections:  for wear,16-000,2019-12-21 16:41
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:41
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:41
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:41
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:41
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:41
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:41
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:41
End lock-out and power up unit.,16-000,2019-12-21 16:41
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:41
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:41
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:41
Remove materials and waste products,16-000,2019-12-21 16:41
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",16-000,2019-12-21 16:41
Inspect motor.  Check temperature and vibration of bearings,16-000,2019-12-21 16:41
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",16-000,2019-12-21 16:41
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",16-000,2019-12-21 16:41
"Mountings:  check structural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:41
Check calibration,16-000,2019-12-21 16:41
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:41
Safety guards:  ensure they are in place and secure,16-000,2019-12-21 16:41
"Connections and seals:   for leaks, corrosion, damage and cracks",16-000,2019-12-21 16:41
Electrical components:  for wear,16-000,2019-12-21 16:41
Inspect humidifier if applicable,16-000,2019-12-21 16:41
If Leibert:  Confirm operation of oil heater,16-000,2019-12-21 16:41
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,16-000,2019-12-21 16:41
Refrigerant circuit:  for signs of oil leakage,16-000,2019-12-21 16:41
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-12-21 16:41
Inspect unit cabinet for proper integrity,16-000,2019-12-21 16:41
Inspect re-heat elements for cleanliness and operation of water cooled condensers,16-000,2019-12-21 16:41
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",16-000,2019-12-21 16:41
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,16-000,2019-12-21 16:41
"Grease motor, bearings and dampers",16-000,2019-12-21 16:41
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",16-000,2019-12-21 16:41
Change all filters,16-000,2019-12-21 16:41
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",16-000,2019-12-21 16:41
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",16-000,2019-12-21 16:41
"Ensure no leaks at coils, connections and over pressure.",16-000,2019-12-21 16:41
"Confirm proper heating/cooling valve operation, freeze stat.",16-000,2019-12-21 16:41
Ensure proper fan operation.,16-000,2019-12-21 16:41
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,16-000,2019-12-21 16:41
If heat wheel incorporated:  clean filter,16-000,2019-12-21 16:41
Remove and properly dispose of work materials and used filters.,16-000,2019-12-21 16:41
"Fan, Exhaust - Quarterly",16-000,2019-12-21 16:42
Air Handler - Quarterly,35-000,2019-12-21 16:42
Schedule outage with operating personnel,16-000,2019-12-21 16:42
"De-energize, tag and lock out circuit",16-000,2019-12-21 16:42
"INSPECT:  motor, check temperature and vibration of bearings",16-000,2019-12-21 16:42
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",16-000,2019-12-21 16:42
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",16-000,2019-12-21 16:42
"Dampers:  check for proper function, dirt and excess grease",16-000,2019-12-21 16:42
Safety Guards:  ensure they are in place and secure,16-000,2019-12-21 16:42
"Heating Element:  if applicable, check for signs of breakage and heat",16-000,2019-12-21 16:42
"Coils and piping:  if applicable, check for signs of leakage",16-000,2019-12-21 16:42
Electrical connections:  for wear,16-000,2019-12-21 16:42
"Points of contact:  check condition of contacts for wear, pitting and alignment",16-000,2019-12-21 16:42
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",16-000,2019-12-21 16:42
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",16-000,2019-12-21 16:42
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",16-000,2019-12-21 16:42
Clean any ductwork reachable as well as any grates or covers,16-000,2019-12-21 16:42
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",16-000,2019-12-21 16:42
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",16-000,2019-12-21 16:42
End lock-out and power up unit.,16-000,2019-12-21 16:42
"Check for proper operation, unusual noise or vibration",16-000,2019-12-21 16:42
"Check that drive safety guards are in place, check thermostat for proper operation",16-000,2019-12-21 16:42
"Visually inspect piping and ductwork supports, if applicable",16-000,2019-12-21 16:42
Remove materials and waste products,16-000,2019-12-21 16:42
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",35-000,2019-12-21 16:42
Inspect motor.  Check temperature and vibration of bearings,35-000,2019-12-21 16:42
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",35-000,2019-12-21 16:42
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",35-000,2019-12-21 16:42
"Mountings:  check structural members, motor mounting, vibration eliminators",35-000,2019-12-21 16:42
Check calibration,35-000,2019-12-21 16:42
"Dampers:  check for proper function, dirt and excess grease",35-000,2019-12-21 16:42
Safety guards:  ensure they are in place and secure,35-000,2019-12-21 16:42
"Connections and seals:   for leaks, corrosion, damage and cracks",35-000,2019-12-21 16:42
Electrical components:  for wear,35-000,2019-12-21 16:42
Inspect humidifier if applicable,35-000,2019-12-21 16:42
If Leibert:  Confirm operation of oil heater,35-000,2019-12-21 16:42
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,35-000,2019-12-21 16:42
Refrigerant circuit:  for signs of oil leakage,35-000,2019-12-21 16:42
Inspect re-heat elements for cleanliness and operation of water cooled condensers,35-000,2019-12-21 16:42
Inspect unit cabinet for proper integrity,35-000,2019-12-21 16:42
Inspect re-heat elements for cleanliness and operation of water cooled condensers,35-000,2019-12-21 16:42
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",35-000,2019-12-21 16:42
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,35-000,2019-12-21 16:42
"Grease motor, bearings and dampers",35-000,2019-12-21 16:42
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",35-000,2019-12-21 16:42
Change all filters,35-000,2019-12-21 16:42
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",35-000,2019-12-21 16:42
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",35-000,2019-12-21 16:42
"Ensure no leaks at coils, connections and over pressure.",35-000,2019-12-21 16:42
"Confirm proper heating/cooling valve operation, freeze stat.",35-000,2019-12-21 16:42
Ensure proper fan operation.,35-000,2019-12-21 16:42
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,35-000,2019-12-21 16:42
If heat wheel incorporated:  clean filter,35-000,2019-12-21 16:42
Remove and properly dispose of work materials and used filters.,35-000,2019-12-21 16:42
Air Handler - Quarterly,36-ROOF,2019-12-21 16:43
Air Handler - Quarterly,36-ROOF,2019-12-21 16:43
Air Handler - Quarterly,09-000,2019-12-21 16:43
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-ROOF,2019-12-21 16:43
Inspect motor.  Check temperature and vibration of bearings,36-ROOF,2019-12-21 16:43
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-ROOF,2019-12-21 16:43
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-ROOF,2019-12-21 16:43
"Mountings:  check structural members, motor mounting, vibration eliminators",36-ROOF,2019-12-21 16:43
Check calibration,36-ROOF,2019-12-21 16:43
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-12-21 16:43
Safety guards:  ensure they are in place and secure,36-ROOF,2019-12-21 16:43
"Connections and seals:   for leaks, corrosion, damage and cracks",36-ROOF,2019-12-21 16:43
Electrical components:  for wear,36-ROOF,2019-12-21 16:43
Inspect humidifier if applicable,36-ROOF,2019-12-21 16:43
If Leibert:  Confirm operation of oil heater,36-ROOF,2019-12-21 16:43
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-ROOF,2019-12-21 16:43
Refrigerant circuit:  for signs of oil leakage,36-ROOF,2019-12-21 16:43
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-12-21 16:43
Inspect unit cabinet for proper integrity,36-ROOF,2019-12-21 16:43
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-12-21 16:43
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-ROOF,2019-12-21 16:43
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-ROOF,2019-12-21 16:43
"Grease motor, bearings and dampers",36-ROOF,2019-12-21 16:43
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-ROOF,2019-12-21 16:43
Change all filters,36-ROOF,2019-12-21 16:43
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-ROOF,2019-12-21 16:43
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-ROOF,2019-12-21 16:43
"Ensure no leaks at coils, connections and over pressure.",36-ROOF,2019-12-21 16:43
"Confirm proper heating/cooling valve operation, freeze stat.",36-ROOF,2019-12-21 16:43
Ensure proper fan operation.,36-ROOF,2019-12-21 16:43
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-ROOF,2019-12-21 16:43
If heat wheel incorporated:  clean filter,36-ROOF,2019-12-21 16:43
Remove and properly dispose of work materials and used filters.,36-ROOF,2019-12-21 16:43
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-ROOF,2019-12-21 16:43
Inspect motor.  Check temperature and vibration of bearings,36-ROOF,2019-12-21 16:43
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-ROOF,2019-12-21 16:43
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-ROOF,2019-12-21 16:43
"Mountings:  check structural members, motor mounting, vibration eliminators",36-ROOF,2019-12-21 16:43
Check calibration,36-ROOF,2019-12-21 16:43
"Dampers:  check for proper function, dirt and excess grease",36-ROOF,2019-12-21 16:43
Safety guards:  ensure they are in place and secure,36-ROOF,2019-12-21 16:43
"Connections and seals:   for leaks, corrosion, damage and cracks",36-ROOF,2019-12-21 16:43
Electrical components:  for wear,36-ROOF,2019-12-21 16:43
Inspect humidifier if applicable,36-ROOF,2019-12-21 16:43
If Leibert:  Confirm operation of oil heater,36-ROOF,2019-12-21 16:43
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-ROOF,2019-12-21 16:43
Refrigerant circuit:  for signs of oil leakage,36-ROOF,2019-12-21 16:43
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-12-21 16:43
Inspect unit cabinet for proper integrity,36-ROOF,2019-12-21 16:43
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-ROOF,2019-12-21 16:43
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-ROOF,2019-12-21 16:43
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-ROOF,2019-12-21 16:43
"Grease motor, bearings and dampers",36-ROOF,2019-12-21 16:43
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-ROOF,2019-12-21 16:43
Change all filters,36-ROOF,2019-12-21 16:43
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-ROOF,2019-12-21 16:43
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-ROOF,2019-12-21 16:43
"Ensure no leaks at coils, connections and over pressure.",36-ROOF,2019-12-21 16:43
"Confirm proper heating/cooling valve operation, freeze stat.",36-ROOF,2019-12-21 16:43
Ensure proper fan operation.,36-ROOF,2019-12-21 16:43
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-ROOF,2019-12-21 16:43
If heat wheel incorporated:  clean filter,36-ROOF,2019-12-21 16:43
Remove and properly dispose of work materials and used filters.,36-ROOF,2019-12-21 16:43
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-000,2019-12-21 16:43
Inspect motor.  Check temperature and vibration of bearings,09-000,2019-12-21 16:43
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-000,2019-12-21 16:43
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-000,2019-12-21 16:43
"Mountings:  check structural members, motor mounting, vibration eliminators",09-000,2019-12-21 16:43
Check calibration,09-000,2019-12-21 16:43
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-12-21 16:43
Safety guards:  ensure they are in place and secure,09-000,2019-12-21 16:43
"Connections and seals:   for leaks, corrosion, damage and cracks",09-000,2019-12-21 16:43
Electrical components:  for wear,09-000,2019-12-21 16:43
Inspect humidifier if applicable,09-000,2019-12-21 16:43
If Leibert:  Confirm operation of oil heater,09-000,2019-12-21 16:43
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-000,2019-12-21 16:43
Refrigerant circuit:  for signs of oil leakage,09-000,2019-12-21 16:43
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-12-21 16:43
Inspect unit cabinet for proper integrity,09-000,2019-12-21 16:43
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-12-21 16:43
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-000,2019-12-21 16:43
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-000,2019-12-21 16:43
"Grease motor, bearings and dampers",09-000,2019-12-21 16:43
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-000,2019-12-21 16:43
Change all filters,09-000,2019-12-21 16:43
Air Handler - Quarterly,09-000,2019-12-21 16:44
Air Handler - Quarterly,09-000,2019-12-21 16:44
Air Handler - Quarterly,39-ROOF,2019-12-21 16:44
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-000,2019-12-21 16:44
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-000,2019-12-21 16:44
"Ensure no leaks at coils, connections and over pressure.",09-000,2019-12-21 16:44
"Confirm proper heating/cooling valve operation, freeze stat.",09-000,2019-12-21 16:44
Ensure proper fan operation.,09-000,2019-12-21 16:44
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-000,2019-12-21 16:44
If heat wheel incorporated:  clean filter,09-000,2019-12-21 16:44
Remove and properly dispose of work materials and used filters.,09-000,2019-12-21 16:44
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-000,2019-12-21 16:44
Inspect motor.  Check temperature and vibration of bearings,09-000,2019-12-21 16:44
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-000,2019-12-21 16:44
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-000,2019-12-21 16:44
"Mountings:  check structural members, motor mounting, vibration eliminators",09-000,2019-12-21 16:44
Check calibration,09-000,2019-12-21 16:44
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-12-21 16:44
Safety guards:  ensure they are in place and secure,09-000,2019-12-21 16:44
"Connections and seals:   for leaks, corrosion, damage and cracks",09-000,2019-12-21 16:44
Electrical components:  for wear,09-000,2019-12-21 16:44
Inspect humidifier if applicable,09-000,2019-12-21 16:44
If Leibert:  Confirm operation of oil heater,09-000,2019-12-21 16:44
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-000,2019-12-21 16:44
Refrigerant circuit:  for signs of oil leakage,09-000,2019-12-21 16:44
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-12-21 16:44
Inspect unit cabinet for proper integrity,09-000,2019-12-21 16:44
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-12-21 16:44
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-000,2019-12-21 16:44
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-000,2019-12-21 16:44
"Grease motor, bearings and dampers",09-000,2019-12-21 16:44
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-000,2019-12-21 16:44
Change all filters,09-000,2019-12-21 16:44
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-000,2019-12-21 16:44
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-000,2019-12-21 16:44
"Ensure no leaks at coils, connections and over pressure.",09-000,2019-12-21 16:44
"Confirm proper heating/cooling valve operation, freeze stat.",09-000,2019-12-21 16:44
Ensure proper fan operation.,09-000,2019-12-21 16:44
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-000,2019-12-21 16:44
If heat wheel incorporated:  clean filter,09-000,2019-12-21 16:44
Remove and properly dispose of work materials and used filters.,09-000,2019-12-21 16:44
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-000,2019-12-21 16:44
Inspect motor.  Check temperature and vibration of bearings,09-000,2019-12-21 16:44
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-000,2019-12-21 16:44
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-000,2019-12-21 16:44
"Mountings:  check structural members, motor mounting, vibration eliminators",09-000,2019-12-21 16:44
Check calibration,09-000,2019-12-21 16:44
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-12-21 16:44
Safety guards:  ensure they are in place and secure,09-000,2019-12-21 16:44
"Connections and seals:   for leaks, corrosion, damage and cracks",09-000,2019-12-21 16:44
Electrical components:  for wear,09-000,2019-12-21 16:44
Inspect humidifier if applicable,09-000,2019-12-21 16:44
If Leibert:  Confirm operation of oil heater,09-000,2019-12-21 16:44
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-000,2019-12-21 16:44
Refrigerant circuit:  for signs of oil leakage,09-000,2019-12-21 16:44
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-12-21 16:44
Inspect unit cabinet for proper integrity,09-000,2019-12-21 16:44
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-12-21 16:44
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-000,2019-12-21 16:44
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-000,2019-12-21 16:44
"Grease motor, bearings and dampers",09-000,2019-12-21 16:44
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-000,2019-12-21 16:44
Change all filters,09-000,2019-12-21 16:44
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-000,2019-12-21 16:44
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-000,2019-12-21 16:44
"Ensure no leaks at coils, connections and over pressure.",09-000,2019-12-21 16:44
"Confirm proper heating/cooling valve operation, freeze stat.",09-000,2019-12-21 16:44
Ensure proper fan operation.,09-000,2019-12-21 16:44
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-000,2019-12-21 16:44
If heat wheel incorporated:  clean filter,09-000,2019-12-21 16:44
Remove and properly dispose of work materials and used filters.,09-000,2019-12-21 16:44
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-ROOF,2019-12-21 16:44
Inspect motor.  Check temperature and vibration of bearings,39-ROOF,2019-12-21 16:44
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-ROOF,2019-12-21 16:44
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-ROOF,2019-12-21 16:44
"Mountings:  check structural members, motor mounting, vibration eliminators",39-ROOF,2019-12-21 16:44
Check calibration,39-ROOF,2019-12-21 16:44
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-12-21 16:44
Safety guards:  ensure they are in place and secure,39-ROOF,2019-12-21 16:44
"Connections and seals:   for leaks, corrosion, damage and cracks",39-ROOF,2019-12-21 16:44
Electrical components:  for wear,39-ROOF,2019-12-21 16:44
Inspect humidifier if applicable,39-ROOF,2019-12-21 16:44
If Leibert:  Confirm operation of oil heater,39-ROOF,2019-12-21 16:44
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-ROOF,2019-12-21 16:44
Refrigerant circuit:  for signs of oil leakage,39-ROOF,2019-12-21 16:44
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-12-21 16:44
Inspect unit cabinet for proper integrity,39-ROOF,2019-12-21 16:44
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-12-21 16:44
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-ROOF,2019-12-21 16:44
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-ROOF,2019-12-21 16:44
"Grease motor, bearings and dampers",39-ROOF,2019-12-21 16:44
Air Handler - Quarterly,39-ROOF,2019-12-21 16:45
Air Handler - Quarterly,39-ROOF,2019-12-21 16:45
Air Handler - Quarterly,36-000,2019-12-21 16:45
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-ROOF,2019-12-21 16:45
Change all filters,39-ROOF,2019-12-21 16:45
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-ROOF,2019-12-21 16:45
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-ROOF,2019-12-21 16:45
"Ensure no leaks at coils, connections and over pressure.",39-ROOF,2019-12-21 16:45
"Confirm proper heating/cooling valve operation, freeze stat.",39-ROOF,2019-12-21 16:45
Ensure proper fan operation.,39-ROOF,2019-12-21 16:45
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-ROOF,2019-12-21 16:45
If heat wheel incorporated:  clean filter,39-ROOF,2019-12-21 16:45
Remove and properly dispose of work materials and used filters.,39-ROOF,2019-12-21 16:45
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-ROOF,2019-12-21 16:45
Inspect motor.  Check temperature and vibration of bearings,39-ROOF,2019-12-21 16:45
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-ROOF,2019-12-21 16:45
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-ROOF,2019-12-21 16:45
"Mountings:  check structural members, motor mounting, vibration eliminators",39-ROOF,2019-12-21 16:45
Check calibration,39-ROOF,2019-12-21 16:45
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-12-21 16:45
Safety guards:  ensure they are in place and secure,39-ROOF,2019-12-21 16:45
"Connections and seals:   for leaks, corrosion, damage and cracks",39-ROOF,2019-12-21 16:45
Electrical components:  for wear,39-ROOF,2019-12-21 16:45
Inspect humidifier if applicable,39-ROOF,2019-12-21 16:45
If Leibert:  Confirm operation of oil heater,39-ROOF,2019-12-21 16:45
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-ROOF,2019-12-21 16:45
Refrigerant circuit:  for signs of oil leakage,39-ROOF,2019-12-21 16:45
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-12-21 16:45
Inspect unit cabinet for proper integrity,39-ROOF,2019-12-21 16:45
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-12-21 16:45
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-ROOF,2019-12-21 16:45
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-ROOF,2019-12-21 16:45
"Grease motor, bearings and dampers",39-ROOF,2019-12-21 16:45
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-ROOF,2019-12-21 16:45
Change all filters,39-ROOF,2019-12-21 16:45
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-ROOF,2019-12-21 16:45
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-ROOF,2019-12-21 16:45
"Ensure no leaks at coils, connections and over pressure.",39-ROOF,2019-12-21 16:45
"Confirm proper heating/cooling valve operation, freeze stat.",39-ROOF,2019-12-21 16:45
Ensure proper fan operation.,39-ROOF,2019-12-21 16:45
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-ROOF,2019-12-21 16:45
If heat wheel incorporated:  clean filter,39-ROOF,2019-12-21 16:45
Remove and properly dispose of work materials and used filters.,39-ROOF,2019-12-21 16:45
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-ROOF,2019-12-21 16:45
Inspect motor.  Check temperature and vibration of bearings,39-ROOF,2019-12-21 16:45
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-ROOF,2019-12-21 16:45
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-ROOF,2019-12-21 16:45
"Mountings:  check structural members, motor mounting, vibration eliminators",39-ROOF,2019-12-21 16:45
Check calibration,39-ROOF,2019-12-21 16:45
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-12-21 16:45
Safety guards:  ensure they are in place and secure,39-ROOF,2019-12-21 16:45
"Connections and seals:   for leaks, corrosion, damage and cracks",39-ROOF,2019-12-21 16:45
Electrical components:  for wear,39-ROOF,2019-12-21 16:45
Inspect humidifier if applicable,39-ROOF,2019-12-21 16:45
If Leibert:  Confirm operation of oil heater,39-ROOF,2019-12-21 16:45
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-ROOF,2019-12-21 16:45
Refrigerant circuit:  for signs of oil leakage,39-ROOF,2019-12-21 16:45
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-12-21 16:45
Inspect unit cabinet for proper integrity,39-ROOF,2019-12-21 16:45
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-12-21 16:45
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-ROOF,2019-12-21 16:45
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-ROOF,2019-12-21 16:45
"Grease motor, bearings and dampers",39-ROOF,2019-12-21 16:45
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-ROOF,2019-12-21 16:45
Change all filters,39-ROOF,2019-12-21 16:45
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-ROOF,2019-12-21 16:45
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-ROOF,2019-12-21 16:45
"Ensure no leaks at coils, connections and over pressure.",39-ROOF,2019-12-21 16:45
"Confirm proper heating/cooling valve operation, freeze stat.",39-ROOF,2019-12-21 16:45
Ensure proper fan operation.,39-ROOF,2019-12-21 16:45
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-ROOF,2019-12-21 16:45
If heat wheel incorporated:  clean filter,39-ROOF,2019-12-21 16:45
Remove and properly dispose of work materials and used filters.,39-ROOF,2019-12-21 16:45
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-000,2019-12-21 16:45
Inspect motor.  Check temperature and vibration of bearings,36-000,2019-12-21 16:45
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-000,2019-12-21 16:45
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-000,2019-12-21 16:45
"Mountings:  check structural members, motor mounting, vibration eliminators",36-000,2019-12-21 16:45
Check calibration,36-000,2019-12-21 16:45
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-12-21 16:45
Safety guards:  ensure they are in place and secure,36-000,2019-12-21 16:45
"Connections and seals:   for leaks, corrosion, damage and cracks",36-000,2019-12-21 16:45
Electrical components:  for wear,36-000,2019-12-21 16:45
Inspect humidifier if applicable,36-000,2019-12-21 16:45
If Leibert:  Confirm operation of oil heater,36-000,2019-12-21 16:45
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-000,2019-12-21 16:45
Refrigerant circuit:  for signs of oil leakage,36-000,2019-12-21 16:45
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-12-21 16:45
Inspect unit cabinet for proper integrity,36-000,2019-12-21 16:45
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-12-21 16:45
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-000,2019-12-21 16:45
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-000,2019-12-21 16:45
"Grease motor, bearings and dampers",36-000,2019-12-21 16:45
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-000,2019-12-21 16:45
Change all filters,36-000,2019-12-21 16:45
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-000,2019-12-21 16:45
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-000,2019-12-21 16:45
"Ensure no leaks at coils, connections and over pressure.",36-000,2019-12-21 16:45
"Confirm proper heating/cooling valve operation, freeze stat.",36-000,2019-12-21 16:45
Ensure proper fan operation.,36-000,2019-12-21 16:45
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-000,2019-12-21 16:45
If heat wheel incorporated:  clean filter,36-000,2019-12-21 16:45
Remove and properly dispose of work materials and used filters.,36-000,2019-12-21 16:45
A/C Unit - Quarterly,36-000,2019-12-21 16:46
A/C Unit - Quarterly,36-000,2019-12-21 16:46
Humidifier - Quarterly,09-000,2019-12-21 16:46
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-000,2019-12-21 16:46
Inspect motor.  Check temperature and vibration of bearings,36-000,2019-12-21 16:46
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-000,2019-12-21 16:46
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-000,2019-12-21 16:46
"Mountings:  check structural members, motor mounting, vibration eliminators",36-000,2019-12-21 16:46
Check calibration,36-000,2019-12-21 16:46
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-12-21 16:46
Safety guards:  ensure they are in place and secure,36-000,2019-12-21 16:46
"Connections and seals:   for leaks, corrosion, damage and cracks",36-000,2019-12-21 16:46
Electrical components:  for wear,36-000,2019-12-21 16:46
Inspect humidifier if applicable,36-000,2019-12-21 16:46
If Leibert:  Confirm operation of oil heater,36-000,2019-12-21 16:46
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-000,2019-12-21 16:46
Refrigerant circuit:  for signs of oil leakage,36-000,2019-12-21 16:46
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-12-21 16:46
Inspect unit cabinet for proper integrity,36-000,2019-12-21 16:46
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-12-21 16:46
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-000,2019-12-21 16:46
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-000,2019-12-21 16:46
"Grease motor, bearings and dampers",36-000,2019-12-21 16:46
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-000,2019-12-21 16:46
Change all filters,36-000,2019-12-21 16:46
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-000,2019-12-21 16:46
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-000,2019-12-21 16:46
"Ensure no leaks at coils, connections and over pressure.",36-000,2019-12-21 16:46
"Confirm proper heating/cooling valve operation, freeze stat.",36-000,2019-12-21 16:46
Ensure proper fan operation.,36-000,2019-12-21 16:46
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-000,2019-12-21 16:46
If heat wheel incorporated:  clean filter,36-000,2019-12-21 16:46
Remove and properly dispose of work materials and used filters.,36-000,2019-12-21 16:46
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-000,2019-12-21 16:46
Inspect motor.  Check temperature and vibration of bearings,36-000,2019-12-21 16:46
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-000,2019-12-21 16:46
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-000,2019-12-21 16:46
"Mountings:  check structural members, motor mounting, vibration eliminators",36-000,2019-12-21 16:46
Check calibration,36-000,2019-12-21 16:46
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-12-21 16:46
Safety guards:  ensure they are in place and secure,36-000,2019-12-21 16:46
"Connections and seals:   for leaks, corrosion, damage and cracks",36-000,2019-12-21 16:46
Electrical components:  for wear,36-000,2019-12-21 16:46
Inspect humidifier if applicable,36-000,2019-12-21 16:46
If Leibert:  Confirm operation of oil heater,36-000,2019-12-21 16:46
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-000,2019-12-21 16:46
Refrigerant circuit:  for signs of oil leakage,36-000,2019-12-21 16:46
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-12-21 16:46
Inspect unit cabinet for proper integrity,36-000,2019-12-21 16:46
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-12-21 16:46
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-000,2019-12-21 16:46
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-000,2019-12-21 16:46
"Grease motor, bearings and dampers",36-000,2019-12-21 16:46
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-000,2019-12-21 16:46
Change all filters,36-000,2019-12-21 16:46
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-000,2019-12-21 16:46
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-000,2019-12-21 16:46
"Ensure no leaks at coils, connections and over pressure.",36-000,2019-12-21 16:46
"Confirm proper heating/cooling valve operation, freeze stat.",36-000,2019-12-21 16:46
Ensure proper fan operation.,36-000,2019-12-21 16:46
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-000,2019-12-21 16:46
If heat wheel incorporated:  clean filter,36-000,2019-12-21 16:46
Remove and properly dispose of work materials and used filters.,36-000,2019-12-21 16:46
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-000,2019-12-21 16:46
Inspect motor.  Check temperature and vibration of bearings,09-000,2019-12-21 16:46
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-000,2019-12-21 16:46
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-000,2019-12-21 16:46
"Mountings:  check structural members, motor mounting, vibration eliminators",09-000,2019-12-21 16:46
Check calibration,09-000,2019-12-21 16:46
"Dampers:  check for proper function, dirt and excess grease",09-000,2019-12-21 16:46
Safety guards:  ensure they are in place and secure,09-000,2019-12-21 16:46
"Connections and seals:   for leaks, corrosion, damage and cracks",09-000,2019-12-21 16:46
Electrical components:  for wear,09-000,2019-12-21 16:46
Inspect humidifier if applicable,09-000,2019-12-21 16:46
If Leibert:  Confirm operation of oil heater,09-000,2019-12-21 16:46
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-000,2019-12-21 16:46
Refrigerant circuit:  for signs of oil leakage,09-000,2019-12-21 16:46
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-12-21 16:46
Inspect unit cabinet for proper integrity,09-000,2019-12-21 16:46
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-000,2019-12-21 16:46
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-000,2019-12-21 16:46
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-000,2019-12-21 16:46
"Grease motor, bearings and dampers",09-000,2019-12-21 16:46
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-000,2019-12-21 16:46
Change all filters,09-000,2019-12-21 16:46
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-000,2019-12-21 16:46
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-000,2019-12-21 16:46
"Ensure no leaks at coils, connections and over pressure.",09-000,2019-12-21 16:46
"Confirm proper heating/cooling valve operation, freeze stat.",09-000,2019-12-21 16:46
Ensure proper fan operation.,09-000,2019-12-21 16:46
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-000,2019-12-21 16:46
If heat wheel incorporated:  clean filter,09-000,2019-12-21 16:46
Remove and properly dispose of work materials and used filters.,09-000,2019-12-21 16:46
"Fan, Exhaust - Quarterly",35-000,2019-12-21 16:47
Air Handler - Quarterly,39-ROOF,2019-12-21 16:47
Heat Pump - Quarterly,09-ROOF,2019-12-21 16:47
Schedule outage with operating personnel,35-000,2019-12-21 16:47
"De-energize, tag and lock out circuit",35-000,2019-12-21 16:47
"INSPECT:  motor, check temperature and vibration of bearings",35-000,2019-12-21 16:47
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",35-000,2019-12-21 16:47
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",35-000,2019-12-21 16:47
"Dampers:  check for proper function, dirt and excess grease",35-000,2019-12-21 16:47
Safety Guards:  ensure they are in place and secure,35-000,2019-12-21 16:47
"Heating Element:  if applicable, check for signs of breakage and heat",35-000,2019-12-21 16:47
"Coils and piping:  if applicable, check for signs of leakage",35-000,2019-12-21 16:47
Electrical connections:  for wear,35-000,2019-12-21 16:47
"Points of contact:  check condition of contacts for wear, pitting and alignment",35-000,2019-12-21 16:47
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",35-000,2019-12-21 16:47
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",35-000,2019-12-21 16:47
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",35-000,2019-12-21 16:47
Clean any ductwork reachable as well as any grates or covers,35-000,2019-12-21 16:47
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",35-000,2019-12-21 16:47
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",35-000,2019-12-21 16:47
End lock-out and power up unit.,35-000,2019-12-21 16:47
"Check for proper operation, unusual noise or vibration",35-000,2019-12-21 16:47
"Check that drive safety guards are in place, check thermostat for proper operation",35-000,2019-12-21 16:47
"Visually inspect piping and ductwork supports, if applicable",35-000,2019-12-21 16:47
Remove materials and waste products,35-000,2019-12-21 16:47
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-ROOF,2019-12-21 16:47
Inspect motor.  Check temperature and vibration of bearings,39-ROOF,2019-12-21 16:47
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-ROOF,2019-12-21 16:47
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-ROOF,2019-12-21 16:47
"Mountings:  check structural members, motor mounting, vibration eliminators",39-ROOF,2019-12-21 16:47
Check calibration,39-ROOF,2019-12-21 16:47
"Dampers:  check for proper function, dirt and excess grease",39-ROOF,2019-12-21 16:47
Safety guards:  ensure they are in place and secure,39-ROOF,2019-12-21 16:47
"Connections and seals:   for leaks, corrosion, damage and cracks",39-ROOF,2019-12-21 16:47
Electrical components:  for wear,39-ROOF,2019-12-21 16:47
Inspect humidifier if applicable,39-ROOF,2019-12-21 16:47
If Leibert:  Confirm operation of oil heater,39-ROOF,2019-12-21 16:47
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-ROOF,2019-12-21 16:47
Refrigerant circuit:  for signs of oil leakage,39-ROOF,2019-12-21 16:47
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-12-21 16:47
Inspect unit cabinet for proper integrity,39-ROOF,2019-12-21 16:47
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-ROOF,2019-12-21 16:47
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-ROOF,2019-12-21 16:47
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-ROOF,2019-12-21 16:47
"Grease motor, bearings and dampers",39-ROOF,2019-12-21 16:47
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-ROOF,2019-12-21 16:47
Change all filters,39-ROOF,2019-12-21 16:47
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-ROOF,2019-12-21 16:47
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-ROOF,2019-12-21 16:47
"Ensure no leaks at coils, connections and over pressure.",39-ROOF,2019-12-21 16:47
"Confirm proper heating/cooling valve operation, freeze stat.",39-ROOF,2019-12-21 16:47
Ensure proper fan operation.,39-ROOF,2019-12-21 16:47
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-ROOF,2019-12-21 16:47
If heat wheel incorporated:  clean filter,39-ROOF,2019-12-21 16:47
Remove and properly dispose of work materials and used filters.,39-ROOF,2019-12-21 16:47
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",09-ROOF,2019-12-21 16:47
Inspect motor.  Check temperature and vibration of bearings,09-ROOF,2019-12-21 16:47
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",09-ROOF,2019-12-21 16:47
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",09-ROOF,2019-12-21 16:47
"Mountings:  check structural members, motor mounting, vibration eliminators",09-ROOF,2019-12-21 16:47
Check calibration,09-ROOF,2019-12-21 16:47
"Dampers:  check for proper function, dirt and excess grease",09-ROOF,2019-12-21 16:47
Safety guards:  ensure they are in place and secure,09-ROOF,2019-12-21 16:47
"Connections and seals:   for leaks, corrosion, damage and cracks",09-ROOF,2019-12-21 16:47
Electrical components:  for wear,09-ROOF,2019-12-21 16:47
Inspect humidifier if applicable,09-ROOF,2019-12-21 16:47
If Leibert:  Confirm operation of oil heater,09-ROOF,2019-12-21 16:47
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,09-ROOF,2019-12-21 16:47
Refrigerant circuit:  for signs of oil leakage,09-ROOF,2019-12-21 16:47
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-ROOF,2019-12-21 16:47
Inspect unit cabinet for proper integrity,09-ROOF,2019-12-21 16:47
Inspect re-heat elements for cleanliness and operation of water cooled condensers,09-ROOF,2019-12-21 16:47
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",09-ROOF,2019-12-21 16:47
