Operator comments,Building ID,Report Time
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,09-ROOF,2019-12-21 16:47
"Grease motor, bearings and dampers",09-ROOF,2019-12-21 16:47
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",09-ROOF,2019-12-21 16:47
Change all filters,09-ROOF,2019-12-21 16:47
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",09-ROOF,2019-12-21 16:47
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",09-ROOF,2019-12-21 16:47
"Ensure no leaks at coils, connections and over pressure.",09-ROOF,2019-12-21 16:47
"Confirm proper heating/cooling valve operation, freeze stat.",09-ROOF,2019-12-21 16:47
Ensure proper fan operation.,09-ROOF,2019-12-21 16:47
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,09-ROOF,2019-12-21 16:47
If heat wheel incorporated:  clean filter,09-ROOF,2019-12-21 16:47
Remove and properly dispose of work materials and used filters.,09-ROOF,2019-12-21 16:47
Air Handler - Quarterly,36-000,2019-12-21 16:48
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",36-000,2019-12-21 16:48
Inspect motor.  Check temperature and vibration of bearings,36-000,2019-12-21 16:48
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",36-000,2019-12-21 16:48
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",36-000,2019-12-21 16:48
"Mountings:  check structural members, motor mounting, vibration eliminators",36-000,2019-12-21 16:48
Check calibration,36-000,2019-12-21 16:48
"Dampers:  check for proper function, dirt and excess grease",36-000,2019-12-21 16:48
Safety guards:  ensure they are in place and secure,36-000,2019-12-21 16:48
"Connections and seals:   for leaks, corrosion, damage and cracks",36-000,2019-12-21 16:48
Electrical components:  for wear,36-000,2019-12-21 16:48
Inspect humidifier if applicable,36-000,2019-12-21 16:48
If Leibert:  Confirm operation of oil heater,36-000,2019-12-21 16:48
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,36-000,2019-12-21 16:48
Refrigerant circuit:  for signs of oil leakage,36-000,2019-12-21 16:48
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-12-21 16:48
Inspect unit cabinet for proper integrity,36-000,2019-12-21 16:48
Inspect re-heat elements for cleanliness and operation of water cooled condensers,36-000,2019-12-21 16:48
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",36-000,2019-12-21 16:48
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,36-000,2019-12-21 16:48
"Grease motor, bearings and dampers",36-000,2019-12-21 16:48
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",36-000,2019-12-21 16:48
Change all filters,36-000,2019-12-21 16:48
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",36-000,2019-12-21 16:48
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",36-000,2019-12-21 16:48
"Ensure no leaks at coils, connections and over pressure.",36-000,2019-12-21 16:48
"Confirm proper heating/cooling valve operation, freeze stat.",36-000,2019-12-21 16:48
Ensure proper fan operation.,36-000,2019-12-21 16:48
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,36-000,2019-12-21 16:48
If heat wheel incorporated:  clean filter,36-000,2019-12-21 16:48
Remove and properly dispose of work materials and used filters.,36-000,2019-12-21 16:48
Air Handler - Quarterly,08-000,2019-12-21 16:49
Air Handler - Quarterly,08-000,2019-12-21 16:49
Air Hander - Quarterly,08-ROOF,2019-12-21 16:49
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",08-000,2019-12-21 16:49
Inspect motor.  Check temperature and vibration of bearings,08-000,2019-12-21 16:49
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",08-000,2019-12-21 16:49
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",08-000,2019-12-21 16:49
"Mountings:  check structural members, motor mounting, vibration eliminators",08-000,2019-12-21 16:49
Check calibration,08-000,2019-12-21 16:49
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-12-21 16:49
Safety guards:  ensure they are in place and secure,08-000,2019-12-21 16:49
"Connections and seals:   for leaks, corrosion, damage and cracks",08-000,2019-12-21 16:49
Electrical components:  for wear,08-000,2019-12-21 16:49
Inspect humidifier if applicable,08-000,2019-12-21 16:49
If Leibert:  Confirm operation of oil heater,08-000,2019-12-21 16:49
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,08-000,2019-12-21 16:49
Refrigerant circuit:  for signs of oil leakage,08-000,2019-12-21 16:49
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-12-21 16:49
Inspect unit cabinet for proper integrity,08-000,2019-12-21 16:49
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-12-21 16:49
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",08-000,2019-12-21 16:49
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,08-000,2019-12-21 16:49
"Grease motor, bearings and dampers",08-000,2019-12-21 16:49
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",08-000,2019-12-21 16:49
Change all filters,08-000,2019-12-21 16:49
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",08-000,2019-12-21 16:49
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",08-000,2019-12-21 16:49
"Ensure no leaks at coils, connections and over pressure.",08-000,2019-12-21 16:49
"Confirm proper heating/cooling valve operation, freeze stat.",08-000,2019-12-21 16:49
Ensure proper fan operation.,08-000,2019-12-21 16:49
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,08-000,2019-12-21 16:49
If heat wheel incorporated:  clean filter,08-000,2019-12-21 16:49
Remove and properly dispose of work materials and used filters.,08-000,2019-12-21 16:49
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",08-000,2019-12-21 16:49
Inspect motor.  Check temperature and vibration of bearings,08-000,2019-12-21 16:49
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",08-000,2019-12-21 16:49
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",08-000,2019-12-21 16:49
"Mountings:  check structural members, motor mounting, vibration eliminators",08-000,2019-12-21 16:49
Check calibration,08-000,2019-12-21 16:49
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-12-21 16:49
Safety guards:  ensure they are in place and secure,08-000,2019-12-21 16:49
"Connections and seals:   for leaks, corrosion, damage and cracks",08-000,2019-12-21 16:49
Electrical components:  for wear,08-000,2019-12-21 16:49
Inspect humidifier if applicable,08-000,2019-12-21 16:49
If Leibert:  Confirm operation of oil heater,08-000,2019-12-21 16:49
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,08-000,2019-12-21 16:49
Refrigerant circuit:  for signs of oil leakage,08-000,2019-12-21 16:49
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-12-21 16:49
Inspect unit cabinet for proper integrity,08-000,2019-12-21 16:49
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-12-21 16:49
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",08-000,2019-12-21 16:49
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,08-000,2019-12-21 16:49
"Grease motor, bearings and dampers",08-000,2019-12-21 16:49
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",08-000,2019-12-21 16:49
Change all filters,08-000,2019-12-21 16:49
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",08-000,2019-12-21 16:49
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",08-000,2019-12-21 16:49
"Ensure no leaks at coils, connections and over pressure.",08-000,2019-12-21 16:49
"Confirm proper heating/cooling valve operation, freeze stat.",08-000,2019-12-21 16:49
Ensure proper fan operation.,08-000,2019-12-21 16:49
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,08-000,2019-12-21 16:49
If heat wheel incorporated:  clean filter,08-000,2019-12-21 16:49
Remove and properly dispose of work materials and used filters.,08-000,2019-12-21 16:49
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",08-ROOF,2019-12-21 16:49
Inspect motor.  Check temperature and vibration of bearings,08-ROOF,2019-12-21 16:49
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",08-ROOF,2019-12-21 16:49
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",08-ROOF,2019-12-21 16:49
"Mountings:  check structural members, motor mounting, vibration eliminators",08-ROOF,2019-12-21 16:49
Check calibration,08-ROOF,2019-12-21 16:49
"Dampers:  check for proper function, dirt and excess grease",08-ROOF,2019-12-21 16:49
Safety guards:  ensure they are in place and secure,08-ROOF,2019-12-21 16:49
"Connections and seals:   for leaks, corrosion, damage and cracks",08-ROOF,2019-12-21 16:49
Electrical components:  for wear,08-ROOF,2019-12-21 16:49
Inspect humidifier if applicable,08-ROOF,2019-12-21 16:49
If Leibert:  Confirm operation of oil heater,08-ROOF,2019-12-21 16:49
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,08-ROOF,2019-12-21 16:49
Refrigerant circuit:  for signs of oil leakage,08-ROOF,2019-12-21 16:49
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-ROOF,2019-12-21 16:49
Inspect unit cabinet for proper integrity,08-ROOF,2019-12-21 16:49
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-ROOF,2019-12-21 16:49
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",08-ROOF,2019-12-21 16:49
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,08-ROOF,2019-12-21 16:49
DECTRON UNIT,08-000,2019-12-21 16:50
Ice Machine - Quarterly,39-000,2019-12-21 16:50
"Grease motor, bearings and dampers",08-ROOF,2019-12-21 16:50
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",08-ROOF,2019-12-21 16:50
Change all filters,08-ROOF,2019-12-21 16:50
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",08-ROOF,2019-12-21 16:50
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",08-ROOF,2019-12-21 16:50
"Ensure no leaks at coils, connections and over pressure.",08-ROOF,2019-12-21 16:50
"Confirm proper heating/cooling valve operation, freeze stat.",08-ROOF,2019-12-21 16:50
Ensure proper fan operation.,08-ROOF,2019-12-21 16:50
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,08-ROOF,2019-12-21 16:50
If heat wheel incorporated:  clean filter,08-ROOF,2019-12-21 16:50
Remove and properly dispose of work materials and used filters.,08-ROOF,2019-12-21 16:50
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",08-000,2019-12-21 16:50
Inspect motor.  Check temperature and vibration of bearings,08-000,2019-12-21 16:50
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",08-000,2019-12-21 16:50
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",08-000,2019-12-21 16:50
"Mountings:  check structural members, motor mounting, vibration eliminators",08-000,2019-12-21 16:50
Check calibration,08-000,2019-12-21 16:50
"Dampers:  check for proper function, dirt and excess grease",08-000,2019-12-21 16:50
Safety guards:  ensure they are in place and secure,08-000,2019-12-21 16:50
"Connections and seals:   for leaks, corrosion, damage and cracks",08-000,2019-12-21 16:50
Electrical components:  for wear,08-000,2019-12-21 16:50
Inspect humidifier if applicable,08-000,2019-12-21 16:50
If Leibert:  Confirm operation of oil heater,08-000,2019-12-21 16:50
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,08-000,2019-12-21 16:50
Refrigerant circuit:  for signs of oil leakage,08-000,2019-12-21 16:50
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-12-21 16:50
Inspect unit cabinet for proper integrity,08-000,2019-12-21 16:50
Inspect re-heat elements for cleanliness and operation of water cooled condensers,08-000,2019-12-21 16:50
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",08-000,2019-12-21 16:50
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,08-000,2019-12-21 16:50
"Grease motor, bearings and dampers",08-000,2019-12-21 16:50
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",08-000,2019-12-21 16:50
Change all filters,08-000,2019-12-21 16:50
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",08-000,2019-12-21 16:50
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",08-000,2019-12-21 16:50
"Ensure no leaks at coils, connections and over pressure.",08-000,2019-12-21 16:50
"Confirm proper heating/cooling valve operation, freeze stat.",08-000,2019-12-21 16:50
Ensure proper fan operation.,08-000,2019-12-21 16:50
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,08-000,2019-12-21 16:50
If heat wheel incorporated:  clean filter,08-000,2019-12-21 16:50
Remove and properly dispose of work materials and used filters.,08-000,2019-12-21 16:50
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",39-000,2019-12-21 16:50
Inspect motor.  Check temperature and vibration of bearings,39-000,2019-12-21 16:50
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",39-000,2019-12-21 16:50
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",39-000,2019-12-21 16:50
"Mountings:  check structural members, motor mounting, vibration eliminators",39-000,2019-12-21 16:50
Check calibration,39-000,2019-12-21 16:50
"Dampers:  check for proper function, dirt and excess grease",39-000,2019-12-21 16:50
Safety guards:  ensure they are in place and secure,39-000,2019-12-21 16:50
"Connections and seals:   for leaks, corrosion, damage and cracks",39-000,2019-12-21 16:50
Electrical components:  for wear,39-000,2019-12-21 16:50
Inspect humidifier if applicable,39-000,2019-12-21 16:50
If Leibert:  Confirm operation of oil heater,39-000,2019-12-21 16:50
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,39-000,2019-12-21 16:50
Refrigerant circuit:  for signs of oil leakage,39-000,2019-12-21 16:50
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-000,2019-12-21 16:50
Inspect unit cabinet for proper integrity,39-000,2019-12-21 16:50
Inspect re-heat elements for cleanliness and operation of water cooled condensers,39-000,2019-12-21 16:50
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",39-000,2019-12-21 16:50
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,39-000,2019-12-21 16:50
"Grease motor, bearings and dampers",39-000,2019-12-21 16:50
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",39-000,2019-12-21 16:50
Change all filters,39-000,2019-12-21 16:50
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",39-000,2019-12-21 16:50
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",39-000,2019-12-21 16:50
"Ensure no leaks at coils, connections and over pressure.",39-000,2019-12-21 16:50
"Confirm proper heating/cooling valve operation, freeze stat.",39-000,2019-12-21 16:50
Ensure proper fan operation.,39-000,2019-12-21 16:50
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,39-000,2019-12-21 16:50
If heat wheel incorporated:  clean filter,39-000,2019-12-21 16:50
Remove and properly dispose of work materials and used filters.,39-000,2019-12-21 16:50
Air Handler - Quarterly,42-000,2019-12-21 16:51
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-000,2019-12-21 16:51
Inspect motor.  Check temperature and vibration of bearings,42-000,2019-12-21 16:51
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-000,2019-12-21 16:51
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-000,2019-12-21 16:51
"Mountings:  check structural members, motor mounting, vibration eliminators",42-000,2019-12-21 16:51
Check calibration,42-000,2019-12-21 16:51
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-12-21 16:51
Safety guards:  ensure they are in place and secure,42-000,2019-12-21 16:51
"Connections and seals:   for leaks, corrosion, damage and cracks",42-000,2019-12-21 16:51
Electrical components:  for wear,42-000,2019-12-21 16:51
Inspect humidifier if applicable,42-000,2019-12-21 16:51
If Leibert:  Confirm operation of oil heater,42-000,2019-12-21 16:51
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-000,2019-12-21 16:51
Refrigerant circuit:  for signs of oil leakage,42-000,2019-12-21 16:51
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-12-21 16:51
Inspect unit cabinet for proper integrity,42-000,2019-12-21 16:51
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-12-21 16:51
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-000,2019-12-21 16:51
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-000,2019-12-21 16:51
"Grease motor, bearings and dampers",42-000,2019-12-21 16:51
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-000,2019-12-21 16:51
Change all filters,42-000,2019-12-21 16:51
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-000,2019-12-21 16:51
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-000,2019-12-21 16:51
"Ensure no leaks at coils, connections and over pressure.",42-000,2019-12-21 16:51
"Confirm proper heating/cooling valve operation, freeze stat.",42-000,2019-12-21 16:51
Ensure proper fan operation.,42-000,2019-12-21 16:51
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-000,2019-12-21 16:51
If heat wheel incorporated:  clean filter,42-000,2019-12-21 16:51
Remove and properly dispose of work materials and used filters.,42-000,2019-12-21 16:51
A\C Unit - Quarterly,42-000,2019-12-21 16:52
Air Handler - Quarterly,42-000,2019-12-21 16:52
Air Handler - Quarterly,42-000,2019-12-21 16:52
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-000,2019-12-21 16:52
Inspect motor.  Check temperature and vibration of bearings,42-000,2019-12-21 16:52
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-000,2019-12-21 16:52
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-000,2019-12-21 16:52
"Mountings:  check structural members, motor mounting, vibration eliminators",42-000,2019-12-21 16:52
Check calibration,42-000,2019-12-21 16:52
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-12-21 16:52
Safety guards:  ensure they are in place and secure,42-000,2019-12-21 16:52
"Connections and seals:   for leaks, corrosion, damage and cracks",42-000,2019-12-21 16:52
Electrical components:  for wear,42-000,2019-12-21 16:52
Inspect humidifier if applicable,42-000,2019-12-21 16:52
If Leibert:  Confirm operation of oil heater,42-000,2019-12-21 16:52
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-000,2019-12-21 16:52
Refrigerant circuit:  for signs of oil leakage,42-000,2019-12-21 16:52
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-12-21 16:52
Inspect unit cabinet for proper integrity,42-000,2019-12-21 16:52
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-12-21 16:52
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-000,2019-12-21 16:52
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-000,2019-12-21 16:52
"Grease motor, bearings and dampers",42-000,2019-12-21 16:52
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-000,2019-12-21 16:52
Change all filters,42-000,2019-12-21 16:52
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-000,2019-12-21 16:52
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-000,2019-12-21 16:52
"Ensure no leaks at coils, connections and over pressure.",42-000,2019-12-21 16:52
"Confirm proper heating/cooling valve operation, freeze stat.",42-000,2019-12-21 16:52
Ensure proper fan operation.,42-000,2019-12-21 16:52
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-000,2019-12-21 16:52
If heat wheel incorporated:  clean filter,42-000,2019-12-21 16:52
Remove and properly dispose of work materials and used filters.,42-000,2019-12-21 16:52
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-000,2019-12-21 16:52
Inspect motor.  Check temperature and vibration of bearings,42-000,2019-12-21 16:52
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-000,2019-12-21 16:52
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-000,2019-12-21 16:52
"Mountings:  check structural members, motor mounting, vibration eliminators",42-000,2019-12-21 16:52
Check calibration,42-000,2019-12-21 16:52
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-12-21 16:52
Safety guards:  ensure they are in place and secure,42-000,2019-12-21 16:52
"Connections and seals:   for leaks, corrosion, damage and cracks",42-000,2019-12-21 16:52
Electrical components:  for wear,42-000,2019-12-21 16:52
Inspect humidifier if applicable,42-000,2019-12-21 16:52
If Leibert:  Confirm operation of oil heater,42-000,2019-12-21 16:52
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-000,2019-12-21 16:52
Refrigerant circuit:  for signs of oil leakage,42-000,2019-12-21 16:52
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-12-21 16:52
Inspect unit cabinet for proper integrity,42-000,2019-12-21 16:52
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-12-21 16:52
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-000,2019-12-21 16:52
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-000,2019-12-21 16:52
"Grease motor, bearings and dampers",42-000,2019-12-21 16:52
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-000,2019-12-21 16:52
Change all filters,42-000,2019-12-21 16:52
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-000,2019-12-21 16:52
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-000,2019-12-21 16:52
"Ensure no leaks at coils, connections and over pressure.",42-000,2019-12-21 16:52
"Confirm proper heating/cooling valve operation, freeze stat.",42-000,2019-12-21 16:52
Ensure proper fan operation.,42-000,2019-12-21 16:52
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-000,2019-12-21 16:52
If heat wheel incorporated:  clean filter,42-000,2019-12-21 16:52
Remove and properly dispose of work materials and used filters.,42-000,2019-12-21 16:52
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-000,2019-12-21 16:52
Inspect motor.  Check temperature and vibration of bearings,42-000,2019-12-21 16:52
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-000,2019-12-21 16:52
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-000,2019-12-21 16:52
"Mountings:  check structural members, motor mounting, vibration eliminators",42-000,2019-12-21 16:52
Check calibration,42-000,2019-12-21 16:52
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-12-21 16:52
Safety guards:  ensure they are in place and secure,42-000,2019-12-21 16:52
"Connections and seals:   for leaks, corrosion, damage and cracks",42-000,2019-12-21 16:52
Electrical components:  for wear,42-000,2019-12-21 16:52
Inspect humidifier if applicable,42-000,2019-12-21 16:52
If Leibert:  Confirm operation of oil heater,42-000,2019-12-21 16:52
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-000,2019-12-21 16:52
Refrigerant circuit:  for signs of oil leakage,42-000,2019-12-21 16:52
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-12-21 16:52
Inspect unit cabinet for proper integrity,42-000,2019-12-21 16:52
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-000,2019-12-21 16:52
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-000,2019-12-21 16:52
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-000,2019-12-21 16:52
"Grease motor, bearings and dampers",42-000,2019-12-21 16:52
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-000,2019-12-21 16:52
Change all filters,42-000,2019-12-21 16:52
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-000,2019-12-21 16:52
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-000,2019-12-21 16:52
"Ensure no leaks at coils, connections and over pressure.",42-000,2019-12-21 16:52
"Confirm proper heating/cooling valve operation, freeze stat.",42-000,2019-12-21 16:52
Ensure proper fan operation.,42-000,2019-12-21 16:52
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-000,2019-12-21 16:52
If heat wheel incorporated:  clean filter,42-000,2019-12-21 16:52
Remove and properly dispose of work materials and used filters.,42-000,2019-12-21 16:52
Air Handler - Quarterly,42-ROOF,2019-12-21 16:53
Air Handler - Quarterly,42-ROOF,2019-12-21 16:53
Fan - Quarterly,42-000,2019-12-21 16:53
"Fan, Exhaust - Quarterly",42-ROOF,2019-12-21 16:53
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-ROOF,2019-12-21 16:53
Inspect motor.  Check temperature and vibration of bearings,42-ROOF,2019-12-21 16:53
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-ROOF,2019-12-21 16:53
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-ROOF,2019-12-21 16:53
"Mountings:  check structural members, motor mounting, vibration eliminators",42-ROOF,2019-12-21 16:53
Check calibration,42-ROOF,2019-12-21 16:53
"Dampers:  check for proper function, dirt and excess grease",42-ROOF,2019-12-21 16:53
Safety guards:  ensure they are in place and secure,42-ROOF,2019-12-21 16:53
"Connections and seals:   for leaks, corrosion, damage and cracks",42-ROOF,2019-12-21 16:53
Electrical components:  for wear,42-ROOF,2019-12-21 16:53
Inspect humidifier if applicable,42-ROOF,2019-12-21 16:53
If Leibert:  Confirm operation of oil heater,42-ROOF,2019-12-21 16:53
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-ROOF,2019-12-21 16:53
Refrigerant circuit:  for signs of oil leakage,42-ROOF,2019-12-21 16:53
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-ROOF,2019-12-21 16:53
Inspect unit cabinet for proper integrity,42-ROOF,2019-12-21 16:53
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-ROOF,2019-12-21 16:53
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-ROOF,2019-12-21 16:53
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-ROOF,2019-12-21 16:53
"Grease motor, bearings and dampers",42-ROOF,2019-12-21 16:53
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-ROOF,2019-12-21 16:53
Change all filters,42-ROOF,2019-12-21 16:53
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-ROOF,2019-12-21 16:53
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-ROOF,2019-12-21 16:53
"Ensure no leaks at coils, connections and over pressure.",42-ROOF,2019-12-21 16:53
"Confirm proper heating/cooling valve operation, freeze stat.",42-ROOF,2019-12-21 16:53
Ensure proper fan operation.,42-ROOF,2019-12-21 16:53
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-ROOF,2019-12-21 16:53
If heat wheel incorporated:  clean filter,42-ROOF,2019-12-21 16:53
Remove and properly dispose of work materials and used filters.,42-ROOF,2019-12-21 16:53
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",42-ROOF,2019-12-21 16:53
Inspect motor.  Check temperature and vibration of bearings,42-ROOF,2019-12-21 16:53
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",42-ROOF,2019-12-21 16:53
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",42-ROOF,2019-12-21 16:53
"Mountings:  check structural members, motor mounting, vibration eliminators",42-ROOF,2019-12-21 16:53
Check calibration,42-ROOF,2019-12-21 16:53
"Dampers:  check for proper function, dirt and excess grease",42-ROOF,2019-12-21 16:53
Safety guards:  ensure they are in place and secure,42-ROOF,2019-12-21 16:53
"Connections and seals:   for leaks, corrosion, damage and cracks",42-ROOF,2019-12-21 16:53
Electrical components:  for wear,42-ROOF,2019-12-21 16:53
Inspect humidifier if applicable,42-ROOF,2019-12-21 16:53
If Leibert:  Confirm operation of oil heater,42-ROOF,2019-12-21 16:53
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,42-ROOF,2019-12-21 16:53
Refrigerant circuit:  for signs of oil leakage,42-ROOF,2019-12-21 16:53
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-ROOF,2019-12-21 16:53
Inspect unit cabinet for proper integrity,42-ROOF,2019-12-21 16:53
Inspect re-heat elements for cleanliness and operation of water cooled condensers,42-ROOF,2019-12-21 16:53
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",42-ROOF,2019-12-21 16:53
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,42-ROOF,2019-12-21 16:53
"Grease motor, bearings and dampers",42-ROOF,2019-12-21 16:53
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",42-ROOF,2019-12-21 16:53
Change all filters,42-ROOF,2019-12-21 16:53
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",42-ROOF,2019-12-21 16:53
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",42-ROOF,2019-12-21 16:53
"Ensure no leaks at coils, connections and over pressure.",42-ROOF,2019-12-21 16:53
"Confirm proper heating/cooling valve operation, freeze stat.",42-ROOF,2019-12-21 16:53
Ensure proper fan operation.,42-ROOF,2019-12-21 16:53
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,42-ROOF,2019-12-21 16:53
If heat wheel incorporated:  clean filter,42-ROOF,2019-12-21 16:53
Remove and properly dispose of work materials and used filters.,42-ROOF,2019-12-21 16:53
Schedule outage with operating personnel,42-000,2019-12-21 16:53
"De-energize, tag and lock out circuit",42-000,2019-12-21 16:53
"INSPECT:  motor, check temperature and vibration of bearings",42-000,2019-12-21 16:53
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",42-000,2019-12-21 16:53
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",42-000,2019-12-21 16:53
"Dampers:  check for proper function, dirt and excess grease",42-000,2019-12-21 16:53
Safety Guards:  ensure they are in place and secure,42-000,2019-12-21 16:53
"Heating Element:  if applicable, check for signs of breakage and heat",42-000,2019-12-21 16:53
"Coils and piping:  if applicable, check for signs of leakage",42-000,2019-12-21 16:53
Electrical connections:  for wear,42-000,2019-12-21 16:53
"Points of contact:  check condition of contacts for wear, pitting and alignment",42-000,2019-12-21 16:53
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",42-000,2019-12-21 16:53
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",42-000,2019-12-21 16:53
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",42-000,2019-12-21 16:53
Clean any ductwork reachable as well as any grates or covers,42-000,2019-12-21 16:53
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",42-000,2019-12-21 16:53
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",42-000,2019-12-21 16:53
End lock-out and power up unit.,42-000,2019-12-21 16:53
"Check for proper operation, unusual noise or vibration",42-000,2019-12-21 16:53
"Check that drive safety guards are in place, check thermostat for proper operation",42-000,2019-12-21 16:53
"Visually inspect piping and ductwork supports, if applicable",42-000,2019-12-21 16:53
Remove materials and waste products,42-000,2019-12-21 16:53
Schedule outage with operating personnel,42-ROOF,2019-12-21 16:53
"De-energize, tag and lock out circuit",42-ROOF,2019-12-21 16:53
"Fan, Exhaust - Quarterly",42-ROOF,2019-12-21 16:54
Air Handling Unit - Quarterly,44-ROOF,2019-12-21 16:54
"INSPECT:  motor, check temperature and vibration of bearings",42-ROOF,2019-12-21 16:54
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",42-ROOF,2019-12-21 16:54
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",42-ROOF,2019-12-21 16:54
"Dampers:  check for proper function, dirt and excess grease",42-ROOF,2019-12-21 16:54
Safety Guards:  ensure they are in place and secure,42-ROOF,2019-12-21 16:54
"Heating Element:  if applicable, check for signs of breakage and heat",42-ROOF,2019-12-21 16:54
"Coils and piping:  if applicable, check for signs of leakage",42-ROOF,2019-12-21 16:54
Electrical connections:  for wear,42-ROOF,2019-12-21 16:54
"Points of contact:  check condition of contacts for wear, pitting and alignment",42-ROOF,2019-12-21 16:54
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",42-ROOF,2019-12-21 16:54
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",42-ROOF,2019-12-21 16:54
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",42-ROOF,2019-12-21 16:54
Clean any ductwork reachable as well as any grates or covers,42-ROOF,2019-12-21 16:54
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",42-ROOF,2019-12-21 16:54
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",42-ROOF,2019-12-21 16:54
End lock-out and power up unit.,42-ROOF,2019-12-21 16:54
"Check for proper operation, unusual noise or vibration",42-ROOF,2019-12-21 16:54
"Check that drive safety guards are in place, check thermostat for proper operation",42-ROOF,2019-12-21 16:54
"Visually inspect piping and ductwork supports, if applicable",42-ROOF,2019-12-21 16:54
Remove materials and waste products,42-ROOF,2019-12-21 16:54
Schedule outage with operating personnel,42-ROOF,2019-12-21 16:54
"De-energize, tag and lock out circuit",42-ROOF,2019-12-21 16:54
"INSPECT:  motor, check temperature and vibration of bearings",42-ROOF,2019-12-21 16:54
"Drive Belt:  check for cracks, wear and tension.  Replace if necessary",42-ROOF,2019-12-21 16:54
"Mountings and calibration:  check strutural members, motor mounting, vibration eliminators",42-ROOF,2019-12-21 16:54
"Dampers:  check for proper function, dirt and excess grease",42-ROOF,2019-12-21 16:54
Safety Guards:  ensure they are in place and secure,42-ROOF,2019-12-21 16:54
"Heating Element:  if applicable, check for signs of breakage and heat",42-ROOF,2019-12-21 16:54
"Coils and piping:  if applicable, check for signs of leakage",42-ROOF,2019-12-21 16:54
Electrical connections:  for wear,42-ROOF,2019-12-21 16:54
"Points of contact:  check condition of contacts for wear, pitting and alignment",42-ROOF,2019-12-21 16:54
"Fan blades, pulley(s) and shaft(s):  dirt build-up, calibration.  Check shaft(s) set screw and",42-ROOF,2019-12-21 16:54
"Fiberglass liner:  where applicable, inspect for loose or damaged fiberglass liner",42-ROOF,2019-12-21 16:54
"Clean:  fan blades, pulley(s) and shaft(s), motor, coils if applicable, and fins",42-ROOF,2019-12-21 16:54
Clean any ductwork reachable as well as any grates or covers,42-ROOF,2019-12-21 16:54
"Grease motors, bearings, shaft.  Skip if unit is self-lubed",42-ROOF,2019-12-21 16:54
"Change Pre and final filters if applicable (Both in the Spring, Pre-filter only in the Fall)",42-ROOF,2019-12-21 16:54
End lock-out and power up unit.,42-ROOF,2019-12-21 16:54
"Check for proper operation, unusual noise or vibration",42-ROOF,2019-12-21 16:54
"Check that drive safety guards are in place, check thermostat for proper operation",42-ROOF,2019-12-21 16:54
"Visually inspect piping and ductwork supports, if applicable",42-ROOF,2019-12-21 16:54
Remove materials and waste products,42-ROOF,2019-12-21 16:54
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-ROOF,2019-12-21 16:54
Inspect motor.  Check temperature and vibration of bearings,44-ROOF,2019-12-21 16:54
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-ROOF,2019-12-21 16:54
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-ROOF,2019-12-21 16:54
"Mountings:  check structural members, motor mounting, vibration eliminators",44-ROOF,2019-12-21 16:54
Check calibration,44-ROOF,2019-12-21 16:54
"Dampers:  check for proper function, dirt and excess grease",44-ROOF,2019-12-21 16:54
Safety guards:  ensure they are in place and secure,44-ROOF,2019-12-21 16:54
"Connections and seals:   for leaks, corrosion, damage and cracks",44-ROOF,2019-12-21 16:54
Electrical components:  for wear,44-ROOF,2019-12-21 16:54
Inspect humidifier if applicable,44-ROOF,2019-12-21 16:54
If Leibert:  Confirm operation of oil heater,44-ROOF,2019-12-21 16:54
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-ROOF,2019-12-21 16:54
Refrigerant circuit:  for signs of oil leakage,44-ROOF,2019-12-21 16:54
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-12-21 16:54
Inspect unit cabinet for proper integrity,44-ROOF,2019-12-21 16:54
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-12-21 16:54
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-ROOF,2019-12-21 16:54
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-ROOF,2019-12-21 16:54
"Grease motor, bearings and dampers",44-ROOF,2019-12-21 16:54
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-ROOF,2019-12-21 16:54
Change all filters,44-ROOF,2019-12-21 16:54
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-ROOF,2019-12-21 16:54
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-ROOF,2019-12-21 16:54
"Ensure no leaks at coils, connections and over pressure.",44-ROOF,2019-12-21 16:54
"Confirm proper heating/cooling valve operation, freeze stat.",44-ROOF,2019-12-21 16:54
Ensure proper fan operation.,44-ROOF,2019-12-21 16:54
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-ROOF,2019-12-21 16:54
If heat wheel incorporated:  clean filter,44-ROOF,2019-12-21 16:54
Remove and properly dispose of work materials and used filters.,44-ROOF,2019-12-21 16:54
Air Conditioning Unit - Quarterly,44-000,2019-12-21 16:55
Air Handling Unit - Quarterly,44-ROOF,2019-12-21 16:55
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-000,2019-12-21 16:55
Inspect motor.  Check temperature and vibration of bearings,44-000,2019-12-21 16:55
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-000,2019-12-21 16:55
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-000,2019-12-21 16:55
"Mountings:  check structural members, motor mounting, vibration eliminators",44-000,2019-12-21 16:55
Check calibration,44-000,2019-12-21 16:55
"Dampers:  check for proper function, dirt and excess grease",44-000,2019-12-21 16:55
Safety guards:  ensure they are in place and secure,44-000,2019-12-21 16:55
"Connections and seals:   for leaks, corrosion, damage and cracks",44-000,2019-12-21 16:55
Electrical components:  for wear,44-000,2019-12-21 16:55
Inspect humidifier if applicable,44-000,2019-12-21 16:55
If Leibert:  Confirm operation of oil heater,44-000,2019-12-21 16:55
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-000,2019-12-21 16:55
Refrigerant circuit:  for signs of oil leakage,44-000,2019-12-21 16:55
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-12-21 16:55
Inspect unit cabinet for proper integrity,44-000,2019-12-21 16:55
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-000,2019-12-21 16:55
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-000,2019-12-21 16:55
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-000,2019-12-21 16:55
"Grease motor, bearings and dampers",44-000,2019-12-21 16:55
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-000,2019-12-21 16:55
Change all filters,44-000,2019-12-21 16:55
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-000,2019-12-21 16:55
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-000,2019-12-21 16:55
"Ensure no leaks at coils, connections and over pressure.",44-000,2019-12-21 16:55
"Confirm proper heating/cooling valve operation, freeze stat.",44-000,2019-12-21 16:55
Ensure proper fan operation.,44-000,2019-12-21 16:55
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-000,2019-12-21 16:55
If heat wheel incorporated:  clean filter,44-000,2019-12-21 16:55
Remove and properly dispose of work materials and used filters.,44-000,2019-12-21 16:55
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-ROOF,2019-12-21 16:55
Inspect motor.  Check temperature and vibration of bearings,44-ROOF,2019-12-21 16:55
"Inspect coils & fins for leaks, build-up of dirt and foreign objects, damaged fins",44-ROOF,2019-12-21 16:55
"Inspect drive belts for cracks, wear, and tension.  Replace if necessary",44-ROOF,2019-12-21 16:55
"Mountings:  check structural members, motor mounting, vibration eliminators",44-ROOF,2019-12-21 16:55
Check calibration,44-ROOF,2019-12-21 16:55
"Dampers:  check for proper function, dirt and excess grease",44-ROOF,2019-12-21 16:55
Safety guards:  ensure they are in place and secure,44-ROOF,2019-12-21 16:55
"Connections and seals:   for leaks, corrosion, damage and cracks",44-ROOF,2019-12-21 16:55
Electrical components:  for wear,44-ROOF,2019-12-21 16:55
Inspect humidifier if applicable,44-ROOF,2019-12-21 16:55
If Leibert:  Confirm operation of oil heater,44-ROOF,2019-12-21 16:55
Inspect refrigeration circuit for signs of oil leakage indicating a refrigerant leak,44-ROOF,2019-12-21 16:55
Refrigerant circuit:  for signs of oil leakage,44-ROOF,2019-12-21 16:55
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-12-21 16:55
Inspect unit cabinet for proper integrity,44-ROOF,2019-12-21 16:55
Inspect re-heat elements for cleanliness and operation of water cooled condensers,44-ROOF,2019-12-21 16:55
"Clean interior of unit, drain pan and drains, dampers, motor, fins and grills",44-ROOF,2019-12-21 16:55
If heat wheel incorporated:   tasks 20 - 100 would apply to this unit as well,44-ROOF,2019-12-21 16:55
"Grease motor, bearings and dampers",44-ROOF,2019-12-21 16:55
"If heat wheel incorported: clean unit, drain pan, drains, dampers; grease motor, bearings, dampers",44-ROOF,2019-12-21 16:55
Change all filters,44-ROOF,2019-12-21 16:55
"Re-engage unit, end lock-out, power up.  Listen for unusual noise and vibration",44-ROOF,2019-12-21 16:55
"Engage VFD & check for proper operation.  Check motor start-up, belt consistency & damper operation.",44-ROOF,2019-12-21 16:55
"Ensure no leaks at coils, connections and over pressure.",44-ROOF,2019-12-21 16:55
"Confirm proper heating/cooling valve operation, freeze stat.",44-ROOF,2019-12-21 16:55
Ensure proper fan operation.,44-ROOF,2019-12-21 16:55
If magnehelix present check pressure:  > 1mg mercury change filter <1mg change filter 6 months,44-ROOF,2019-12-21 16:55
If heat wheel incorporated:  clean filter,44-ROOF,2019-12-21 16:55
Remove and properly dispose of work materials and used filters.,44-ROOF,2019-12-21 16:55
Air Handling Unit - Quarterly,44-ROOF,2019-12-21 16:56
Air Handling Unit - Quarterly,44-000,2019-12-21 16:56
Fan - Quarterly,44-000,2019-12-21 16:56
"Schedule outage with operating personell.  De-energize, tag and lock out circuit",44-ROOF,2019-12-21 16:56
Inspect motor.  Check temperature and vibration of bearings,44-ROOF,2019-12-21 16:56
